campaign,topology,total_flow_lpm,inlet_pressure_mpa,defect_count,bead_height_mm,terminal_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,cross_main_loss_mpa,tee_split_loss_mpa,equipment_loss_mpa
A2,uni,1400,0.460871,0,0.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,1,0.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,2,0.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,3,0.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,4,0.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,0,0.5,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,1,0.5,0.31836906545538796,PASS,0.042431,0.099926,0.000145,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,2,0.5,0.3182625220263307,PASS,0.042431,0.099926,0.000252,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,3,0.5,0.3180008100779134,PASS,0.042431,0.099926,0.000513,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,4,0.5,0.31783331443092633,PASS,0.042431,0.099926,0.000681,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,0,1.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,1,1.0,0.3182092621173175,PASS,0.042431,0.099926,0.000305,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,2,1.0,0.31798531215416764,PASS,0.042431,0.099926,0.000529,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,3,1.0,0.3174269351684638,PASS,0.042431,0.099926,0.001087,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,4,1.0,0.3170695738976133,PASS,0.042431,0.099926,0.001445,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,0,1.5,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,1,1.5,0.3180328263545316,PASS,0.042431,0.099926,0.000481,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,2,1.5,0.31767925011668197,PASS,0.042431,0.099926,0.000835,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,3,1.5,0.3167835005320373,PASS,0.042431,0.099926,0.001731,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,4,1.5,0.31621022079786465,PASS,0.042431,0.099926,0.002304,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,0,2.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,1,2.0,0.3178376369099491,PASS,0.042431,0.099926,0.000676,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,2,2.0,0.3173406561822021,PASS,0.042431,0.099926,0.001173,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,3,2.0,0.3160599357259544,PASS,0.042431,0.099926,0.002454,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,4,2.0,0.3152402746339559,PASS,0.042431,0.099926,0.003274,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,0,2.5,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,1,2.5,0.31762125007993186,PASS,0.042431,0.099926,0.000893,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,2,2.5,0.3169652912729885,PASS,0.042431,0.099926,0.001549,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,3,2.5,0.31524371093182846,PASS,0.042431,0.099926,0.00327,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,4,2.5,0.31414189951348603,PASS,0.042431,0.099926,0.004372,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,0,3.0,0.31851408290049366,PASS,0.042431,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,1,3.0,0.31738084246164144,PASS,0.042431,0.099926,0.001133,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,2,3.0,0.3165482576494235,PASS,0.042431,0.099926,0.001966,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,3,3.0,0.31431990290724665,PASS,0.042431,0.099926,0.004194,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.460871,4,3.0,0.31289375587225343,PASS,0.042431,0.099926,0.00562,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1680,0.460871,0,0.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,1,0.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,2,0.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,3,0.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,4,0.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,0,0.5,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,1,0.5,0.256531764392378,PASS,0.060237,0.143893,0.000209,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,2,0.5,0.2563783418545356,PASS,0.060237,0.143893,0.000362,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,3,0.5,0.25600147664881473,PASS,0.060237,0.143893,0.000739,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,4,0.5,0.25576028291715336,PASS,0.060237,0.143893,0.00098,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,0,1.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,1,1.0,0.2563016475855565,PASS,0.060237,0.143893,0.000439,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,2,1.0,0.2559791596386208,PASS,0.060237,0.143893,0.000761,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,3,1.0,0.25517509677920724,PASS,0.060237,0.143893,0.001565,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,4,1.0,0.25466049654918255,PASS,0.060237,0.143893,0.00208,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,0,1.5,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,1,1.5,0.25604758008714484,PASS,0.060237,0.143893,0.000693,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,2,1.5,0.2555384303046414,PASS,0.060237,0.143893,0.001202,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,3,1.5,0.25424855090275306,PASS,0.060237,0.143893,0.002492,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,4,1.5,0.2534230280855445,PASS,0.060237,0.143893,0.003318,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,0,2.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,1,2.0,0.25576650728694605,PASS,0.060237,0.143893,0.000974,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,2,2.0,0.2550508550389904,PASS,0.060237,0.143893,0.00169,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,3,2.0,0.25320661758199375,PASS,0.060237,0.143893,0.003534,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,4,2.0,0.2520263056095159,PASS,0.060237,0.143893,0.004714,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,0,2.5,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,1,2.5,0.2554549102517212,PASS,0.060237,0.143893,0.001286,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,2,2.5,0.25451032956972275,PASS,0.060237,0.143893,0.00223,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,3,2.5,0.25203125387845227,PASS,0.060237,0.143893,0.004709,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,4,2.5,0.25044464543603917,PASS,0.060237,0.143893,0.006296,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,0,3.0,0.2567405895133302,PASS,0.060237,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,1,3.0,0.255108723281383,PASS,0.060237,0.143893,0.001632,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,2,3.0,0.25390980115178924,PASS,0.060237,0.143893,0.002831,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,3,3.0,0.25070097032305455,PASS,0.060237,0.143893,0.00604,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.460871,4,3.0,0.24864731859266434,PASS,0.060237,0.143893,0.008093,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1960,0.460871,0,0.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,1,0.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,2,0.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,3,0.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,4,0.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,0,0.5,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,1,0.5,0.1836174651041255,PASS,0.081114,0.195854,0.000284,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,2,0.5,0.18340863998317333,PASS,0.081114,0.195854,0.000493,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,3,0.5,0.18289568456427543,PASS,0.081114,0.195854,0.001006,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,4,0.5,0.18256739309618078,PASS,0.081114,0.195854,0.001334,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,0,1.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,1,1.0,0.18330425056150737,PASS,0.081114,0.195854,0.000597,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,2,1.0,0.1828653086337337,PASS,0.081114,0.195854,0.001036,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,3,1.0,0.18177088974175418,PASS,0.081114,0.195854,0.002131,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,4,1.0,0.18107046165088722,PASS,0.081114,0.195854,0.002831,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,0,1.5,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,1,1.5,0.18295843646644708,PASS,0.081114,0.195854,0.000943,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,2,1.5,0.18226542704026175,PASS,0.081114,0.195854,0.001636,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,3,1.5,0.1805097578543581,PASS,0.081114,0.195854,0.003392,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,4,1.5,0.17938612957537978,PASS,0.081114,0.195854,0.004516,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,0,2.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,1,2.0,0.18257586515506533,PASS,0.081114,0.195854,0.001326,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,2,2.0,0.1816017829286812,PASS,0.081114,0.195854,0.0023,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,3,2.0,0.17909157083443575,PASS,0.081114,0.195854,0.00481,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,4,2.0,0.17748503509411864,PASS,0.081114,0.195854,0.006417,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,0,2.5,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,1,2.5,0.18215174696823153,PASS,0.081114,0.195854,0.00175,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,2,2.5,0.18086606770662253,PASS,0.081114,0.195854,0.003036,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,3,2.5,0.17749177023794885,PASS,0.081114,0.195854,0.00641,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,4,2.5,0.17533221985799766,PASS,0.081114,0.195854,0.008569,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,0,3.0,0.18390169929653258,PASS,0.081114,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,1,3.0,0.1816805480363823,PASS,0.081114,0.195854,0.002221,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,2,3.0,0.18004868180443515,PASS,0.081114,0.195854,0.003853,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,3,3.0,0.17568110650976845,PASS,0.081114,0.195854,0.008221,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.460871,4,3.0,0.17288585832118178,PASS,0.081114,0.195854,0.011016,0.023351636129307934,0.0,0.049042027834445216
A2,uni,2240,0.460871,0,0.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,1,0.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,2,0.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,3,0.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,4,0.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,0,0.5,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,1,0.5,0.09962879746651436,FAIL,0.105061,0.255811,0.000371,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,2,0.5,0.09935604628812787,FAIL,0.105061,0.255811,0.000644,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,3,0.5,0.09868606370017961,FAIL,0.105061,0.255811,0.001314,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,4,0.5,0.09825727484389273,FAIL,0.105061,0.255811,0.001743,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,0,1.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,1,1.0,0.09921970092105391,FAIL,0.105061,0.255811,0.00078,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,2,1.0,0.0986463890153904,FAIL,0.105061,0.255811,0.001354,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,3,1.0,0.09721694393198853,FAIL,0.105061,0.255811,0.002783,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,4,1.0,0.09630209907861136,FAIL,0.105061,0.255811,0.003698,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,0,1.5,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,1,1.5,0.09876802536832212,FAIL,0.105061,0.255811,0.001232,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,2,1.5,0.09786287019942706,FAIL,0.105061,0.255811,0.002137,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,3,1.5,0.09556975126273658,FAIL,0.105061,0.255811,0.00443,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,4,1.5,0.09410215514325469,FAIL,0.105061,0.255811,0.005898,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,0,2.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,1,2.0,0.09826834039019082,FAIL,0.105061,0.255811,0.001732,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,2,2.0,0.0969960697271585,FAIL,0.105061,0.255811,0.003004,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,3,2.0,0.09371742535916443,FAIL,0.105061,0.255811,0.006283,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,4,2.0,0.09161909296364822,FAIL,0.105061,0.255811,0.008381,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,0,2.5,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,1,2.5,0.09771439010534665,FAIL,0.105061,0.255811,0.002286,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,2,2.5,0.0960351355595717,FAIL,0.105061,0.255811,0.003965,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,3,2.5,0.09162788988620195,FAIL,0.105061,0.255811,0.008372,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,4,2.5,0.08880725265524535,FAIL,0.105061,0.255811,0.011193,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,0,3.0,0.10000004212598483,PASS,0.105061,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,1,3.0,0.09709894660252326,FAIL,0.105061,0.255811,0.002901,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,2,3.0,0.09496752948324537,FAIL,0.105061,0.255811,0.005033,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,3,3.0,0.08926294134327255,FAIL,0.105061,0.255811,0.010737,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.460871,4,3.0,0.08561200493368996,FAIL,0.105061,0.255811,0.014388,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2520,0.460871,0,0.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,1,0.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,2,0.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,3,0.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,4,0.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,0,0.5,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,1,0.5,0.004567458226183152,FAIL,0.132074,0.32376,0.00047,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,2,0.5,0.004222257516037831,FAIL,0.132074,0.32376,0.000815,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,3,0.5,0.0033743108031658586,FAIL,0.132074,0.32376,0.001663,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,4,0.5,0.00283162490692776,FAIL,0.132074,0.32376,0.002206,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,0,1.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,1,1.0,0.00404969541083483,FAIL,0.132074,0.32376,0.000988,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,2,1.0,0.0033240975302294973,FAIL,0.132074,0.32376,0.001713,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,3,1.0,0.0015149560965490583,FAIL,0.132074,0.32376,0.003522,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,4,1.0,0.00035710557899357176,FAIL,0.132074,0.32376,0.00468,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,0,1.5,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,1,1.5,0.003478043539408615,FAIL,0.132074,0.32376,0.001559,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,2,1.5,0.002332456528775839,FAIL,0.132074,0.32376,0.002705,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,3,1.5,-0.0005697721254729893,FAIL,0.132074,0.32376,0.005607,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,4,1.5,-0.0024271984641922595,FAIL,0.132074,0.32376,0.007465,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,0,2.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,1,2.0,0.0028456297389612417,FAIL,0.132074,0.32376,0.002192,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,2,2.0,0.0012354121810609908,FAIL,0.132074,0.32376,0.003802,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,3,2.0,-0.002914122097181504,FAIL,0.132074,0.32376,0.007951,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,4,2.0,-0.005569824035256715,FAIL,0.132074,0.32376,0.010607,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,0,2.5,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,1,2.5,0.0021445364097053,FAIL,0.132074,0.32376,0.002893,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,2,2.5,1.9229875208859326e-05,FAIL,0.132074,0.32376,0.005018,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,3,2.5,-0.005558690430149671,FAIL,0.132074,0.32376,0.010596,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,4,2.5,-0.009128559425579136,FAIL,0.132074,0.32376,0.014166,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,0,3.0,0.005037314748325472,FAIL,0.132074,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,1,3.0,0.0013656157264444468,FAIL,0.132074,0.32376,0.003672,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,2,3.0,-0.001331959065141608,FAIL,0.132074,0.32376,0.006369,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,3,3.0,-0.008551828429794628,FAIL,0.132074,0.32376,0.013589,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.460871,4,3.0,-0.013172544823172594,FAIL,0.132074,0.32376,0.01821,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2800,0.460871,0,0.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,1,0.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,2,0.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,3,0.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,4,0.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,0,0.5,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,1,0.5,-0.10156540545946738,FAIL,0.162153,0.399704,0.00058,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,2,0.5,-0.10199157917569626,FAIL,0.162153,0.399704,0.001006,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,3,0.5,-0.10303842696936541,FAIL,0.162153,0.399704,0.002053,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,4,0.5,-0.10370840955731365,FAIL,0.162153,0.399704,0.002723,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,0,1.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,1,1.0,-0.10220461881174928,FAIL,0.162153,0.399704,0.001219,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,2,1.0,-0.10310041866434849,FAIL,0.162153,0.399704,0.002115,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,3,1.0,-0.1053339266071639,FAIL,0.162153,0.399704,0.004349,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,4,1.0,-0.10676337169056574,FAIL,0.162153,0.399704,0.005778,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,0,1.5,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,1,1.5,-0.10291036186289279,FAIL,0.162153,0.399704,0.001925,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,2,1.5,-0.10432466681429131,FAIL,0.162153,0.399704,0.003339,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,3,1.5,-0.10790766515287015,FAIL,0.162153,0.399704,0.006922,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,4,1.5,-0.11020078408956059,FAIL,0.162153,0.399704,0.009215,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,0,2.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,1,2.0,-0.10369111964122285,FAIL,0.162153,0.399704,0.002706,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,2,2.0,-0.10567904255221086,FAIL,0.162153,0.399704,0.004694,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,3,2.0,-0.11080192437720163,FAIL,0.162153,0.399704,0.009817,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,4,2.0,-0.11408056874519569,FAIL,0.162153,0.399704,0.013095,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,0,2.5,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,1,2.5,-0.10455666696129184,FAIL,0.162153,0.399704,0.003571,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,2,2.5,-0.10718050218906525,FAIL,0.162153,0.399704,0.006195,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,3,2.5,-0.11406682355370544,FAIL,0.162153,0.399704,0.013081,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,4,2.5,-0.11847406922707517,FAIL,0.162153,0.399704,0.017489,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,0,3.0,-0.1009853356790448,FAIL,0.162153,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,1,3.0,-0.10551829743445346,FAIL,0.162153,0.399704,0.004533,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,2,3.0,-0.10884863668332517,FAIL,0.162153,0.399704,0.007863,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,3,3.0,-0.11776205565203267,FAIL,0.162153,0.399704,0.016777,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.460871,4,3.0,-0.12346664379200546,FAIL,0.162153,0.399704,0.022481,0.04699191978704873,0.0,0.10008577109070453
A2,bi,1400,0.460871,0,0.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,1,0.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,2,0.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,3,0.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,4,0.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,0,0.5,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,1,0.5,0.31585765052365916,PASS,0.034333,0.1105352171943017,0.000145,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,2,0.5,0.3157511070946019,PASS,0.034333,0.1105352171943017,0.000252,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,3,0.5,0.3154893951461846,PASS,0.034333,0.1105352171943017,0.000513,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,4,0.5,0.31532189949919753,PASS,0.034333,0.1105352171943017,0.000681,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,0,1.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,1,1.0,0.3156978471855887,PASS,0.034333,0.1105352171943017,0.000305,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,2,1.0,0.31547389722243885,PASS,0.034333,0.1105352171943017,0.000529,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,3,1.0,0.314915520236735,PASS,0.034333,0.1105352171943017,0.001087,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,4,1.0,0.3145581589658845,PASS,0.034333,0.1105352171943017,0.001445,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,0,1.5,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,1,1.5,0.3155214114228028,PASS,0.034333,0.1105352171943017,0.000481,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,2,1.5,0.31516783518495317,PASS,0.034333,0.1105352171943017,0.000835,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,3,1.5,0.3142720856003085,PASS,0.034333,0.1105352171943017,0.001731,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,4,1.5,0.31369880586613585,PASS,0.034333,0.1105352171943017,0.002304,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,0,2.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,1,2.0,0.3153262219782203,PASS,0.034333,0.1105352171943017,0.000676,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,2,2.0,0.3148292412504733,PASS,0.034333,0.1105352171943017,0.001173,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,3,2.0,0.3135485207942256,PASS,0.034333,0.1105352171943017,0.002454,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,4,2.0,0.3127288597022271,PASS,0.034333,0.1105352171943017,0.003274,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,0,2.5,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,1,2.5,0.31510983514820307,PASS,0.034333,0.1105352171943017,0.000893,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,2,2.5,0.3144538763412597,PASS,0.034333,0.1105352171943017,0.001549,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,3,2.5,0.31273229600009966,PASS,0.034333,0.1105352171943017,0.00327,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,4,2.5,0.31163048458175724,PASS,0.034333,0.1105352171943017,0.004372,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,0,3.0,0.31600266796876486,PASS,0.034333,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,1,3.0,0.31486942752991265,PASS,0.034333,0.1105352171943017,0.001133,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,2,3.0,0.3140368427176947,PASS,0.034333,0.1105352171943017,0.001966,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,3,3.0,0.31180848797551786,PASS,0.034333,0.1105352171943017,0.004194,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.460871,4,3.0,0.31038234094052464,PASS,0.034333,0.1105352171943017,0.00562,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1680,0.460871,0,0.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,1,0.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,2,0.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,3,0.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,4,0.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,0,0.5,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,1,0.5,0.2527728123569928,PASS,0.048718,0.1591711527597945,0.000209,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,2,0.5,0.2526193898191504,PASS,0.048718,0.1591711527597945,0.000362,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,3,0.5,0.2522425246134295,PASS,0.048718,0.1591711527597945,0.000739,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,4,0.5,0.2520013308817681,PASS,0.048718,0.1591711527597945,0.00098,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,0,1.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,1,1.0,0.2525426955501713,PASS,0.048718,0.1591711527597945,0.000439,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,2,1.0,0.25222020760323555,PASS,0.048718,0.1591711527597945,0.000761,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,3,1.0,0.251416144743822,PASS,0.048718,0.1591711527597945,0.001565,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,4,1.0,0.2509015445137973,PASS,0.048718,0.1591711527597945,0.00208,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,0,1.5,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,1,1.5,0.2522886280517596,PASS,0.048718,0.1591711527597945,0.000693,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,2,1.5,0.2517794782692562,PASS,0.048718,0.1591711527597945,0.001202,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,3,1.5,0.2504895988673678,PASS,0.048718,0.1591711527597945,0.002492,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,4,1.5,0.2496640760501593,PASS,0.048718,0.1591711527597945,0.003318,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,0,2.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,1,2.0,0.2520075552515608,PASS,0.048718,0.1591711527597945,0.000974,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,2,2.0,0.25129190300360515,PASS,0.048718,0.1591711527597945,0.00169,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,3,2.0,0.24944766554660855,PASS,0.048718,0.1591711527597945,0.003534,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,4,2.0,0.24826735357413068,PASS,0.048718,0.1591711527597945,0.004714,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,0,2.5,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,1,2.5,0.25169595821633595,PASS,0.048718,0.1591711527597945,0.001286,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,2,2.5,0.2507513775343375,PASS,0.048718,0.1591711527597945,0.00223,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,3,2.5,0.24827230184306706,PASS,0.048718,0.1591711527597945,0.004709,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,4,2.5,0.24668569340065397,PASS,0.048718,0.1591711527597945,0.006296,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,0,3.0,0.25298163747794494,PASS,0.048718,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,1,3.0,0.2513497712459978,PASS,0.048718,0.1591711527597945,0.001632,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,2,3.0,0.250150849116404,PASS,0.048718,0.1591711527597945,0.002831,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,3,3.0,0.24694201828766935,PASS,0.048718,0.1591711527597945,0.00604,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.460871,4,3.0,0.2448883665572791,PASS,0.048718,0.1591711527597945,0.008093,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1960,0.460871,0,0.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,1,0.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,2,0.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,3,0.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,4,0.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,0,0.5,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,1,0.5,0.1783570411338359,PASS,0.065579,0.21664998570083135,0.000284,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,2,0.5,0.17814821601288375,PASS,0.065579,0.21664998570083135,0.000493,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,3,0.5,0.17763526059398585,PASS,0.065579,0.21664998570083135,0.001006,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,4,0.5,0.1773069691258912,PASS,0.065579,0.21664998570083135,0.001334,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,0,1.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,1,1.0,0.17804382659121779,PASS,0.065579,0.21664998570083135,0.000597,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,2,1.0,0.17760488466344412,PASS,0.065579,0.21664998570083135,0.001036,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,3,1.0,0.1765104657714646,PASS,0.065579,0.21664998570083135,0.002131,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,4,1.0,0.17581003768059764,PASS,0.065579,0.21664998570083135,0.002831,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,0,1.5,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,1,1.5,0.1776980124961575,PASS,0.065579,0.21664998570083135,0.000943,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,2,1.5,0.17700500306997216,PASS,0.065579,0.21664998570083135,0.001636,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,3,1.5,0.17524933388406852,PASS,0.065579,0.21664998570083135,0.003392,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,4,1.5,0.1741257056050902,PASS,0.065579,0.21664998570083135,0.004516,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,0,2.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,1,2.0,0.17731544118477574,PASS,0.065579,0.21664998570083135,0.001326,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,2,2.0,0.17634135895839162,PASS,0.065579,0.21664998570083135,0.0023,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,3,2.0,0.17383114686414616,PASS,0.065579,0.21664998570083135,0.00481,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,4,2.0,0.17222461112382906,PASS,0.065579,0.21664998570083135,0.006417,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,0,2.5,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,1,2.5,0.17689132299794194,PASS,0.065579,0.21664998570083135,0.00175,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,2,2.5,0.17560564373633294,PASS,0.065579,0.21664998570083135,0.003036,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,3,2.5,0.17223134626765926,PASS,0.065579,0.21664998570083135,0.00641,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,4,2.5,0.17007179588770807,PASS,0.065579,0.21664998570083135,0.008569,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,0,3.0,0.178641275326243,PASS,0.065579,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,1,3.0,0.17642012406609273,PASS,0.065579,0.21664998570083135,0.002221,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,2,3.0,0.17478825783414556,PASS,0.065579,0.21664998570083135,0.003853,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,3,3.0,0.17042068253947887,PASS,0.065579,0.21664998570083135,0.008221,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.460871,4,3.0,0.1676254343508922,PASS,0.065579,0.21664998570083135,0.011016,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,2240,0.460871,0,0.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,1,0.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,2,0.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,3,0.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,4,0.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,0,0.5,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,1,0.5,0.09261259355928984,FAIL,0.084915,0.28297271601741236,0.000371,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,2,0.5,0.09233984238090336,FAIL,0.084915,0.28297271601741236,0.000644,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,3,0.5,0.0916698597929551,FAIL,0.084915,0.28297271601741236,0.001314,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,4,0.5,0.09124107093666821,FAIL,0.084915,0.28297271601741236,0.001743,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,0,1.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,1,1.0,0.09220349701382939,FAIL,0.084915,0.28297271601741236,0.00078,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,2,1.0,0.09163018510816588,FAIL,0.084915,0.28297271601741236,0.001354,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,3,1.0,0.09020074002476401,FAIL,0.084915,0.28297271601741236,0.002783,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,4,1.0,0.08928589517138684,FAIL,0.084915,0.28297271601741236,0.003698,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,0,1.5,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,1,1.5,0.09175182146109755,FAIL,0.084915,0.28297271601741236,0.001232,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,2,1.5,0.09084666629220249,FAIL,0.084915,0.28297271601741236,0.002137,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,3,1.5,0.088553547355512,FAIL,0.084915,0.28297271601741236,0.00443,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,4,1.5,0.08708595123603012,FAIL,0.084915,0.28297271601741236,0.005898,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,0,2.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,1,2.0,0.0912521364829663,FAIL,0.084915,0.28297271601741236,0.001732,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,2,2.0,0.08997986581993399,FAIL,0.084915,0.28297271601741236,0.003004,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,3,2.0,0.08670122145193991,FAIL,0.084915,0.28297271601741236,0.006283,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,4,2.0,0.0846028890564237,FAIL,0.084915,0.28297271601741236,0.008381,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,0,2.5,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,1,2.5,0.09069818619812213,FAIL,0.084915,0.28297271601741236,0.002286,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,2,2.5,0.08901893165234719,FAIL,0.084915,0.28297271601741236,0.003965,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,3,2.5,0.08461168597897743,FAIL,0.084915,0.28297271601741236,0.008372,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,4,2.5,0.08179104874802083,FAIL,0.084915,0.28297271601741236,0.011193,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,0,3.0,0.09298383821876031,FAIL,0.084915,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,1,3.0,0.09008274269529874,FAIL,0.084915,0.28297271601741236,0.002901,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,2,3.0,0.08795132557602085,FAIL,0.084915,0.28297271601741236,0.005033,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,3,3.0,0.08224673743604803,FAIL,0.084915,0.28297271601741236,0.010737,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.460871,4,3.0,0.07859580102646545,FAIL,0.084915,0.28297271601741236,0.014388,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2520,0.460871,0,0.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,1,0.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,2,0.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,3,0.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,4,0.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,0,0.5,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,1,0.5,-0.0044590704681014,FAIL,0.106724,0.35813634370953756,0.00047,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,2,0.5,-0.004804271178246777,FAIL,0.106724,0.35813634370953756,0.000815,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,3,0.5,-0.005652217891118805,FAIL,0.106724,0.35813634370953756,0.001663,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,4,0.5,-0.0061949037873569035,FAIL,0.106724,0.35813634370953756,0.002206,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,0,1.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,1,1.0,-0.004976833283449722,FAIL,0.106724,0.35813634370953756,0.000988,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,2,1.0,-0.005702431164055111,FAIL,0.106724,0.35813634370953756,0.001713,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,3,1.0,-0.007511572597735577,FAIL,0.106724,0.35813634370953756,0.003522,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,4,1.0,-0.008669423115291092,FAIL,0.106724,0.35813634370953756,0.00468,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,0,1.5,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,1,1.5,-0.005548485154875937,FAIL,0.106724,0.35813634370953756,0.001559,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,2,1.5,-0.006694072165508769,FAIL,0.106724,0.35813634370953756,0.002705,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,3,1.5,-0.009596300819757597,FAIL,0.106724,0.35813634370953756,0.005607,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,4,1.5,-0.011453727158476867,FAIL,0.106724,0.35813634370953756,0.007465,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,0,2.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,1,2.0,-0.006180898955323311,FAIL,0.106724,0.35813634370953756,0.002192,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,2,2.0,-0.007791116513223617,FAIL,0.106724,0.35813634370953756,0.003802,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,3,2.0,-0.011940650791466112,FAIL,0.106724,0.35813634370953756,0.007951,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,4,2.0,-0.014596352729541323,FAIL,0.106724,0.35813634370953756,0.010607,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,0,2.5,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,1,2.5,-0.006881992284579197,FAIL,0.106724,0.35813634370953756,0.002893,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,2,2.5,-0.009007298819075638,FAIL,0.106724,0.35813634370953756,0.005018,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,3,2.5,-0.014585219124434196,FAIL,0.106724,0.35813634370953756,0.010596,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,4,2.5,-0.01815508811986366,FAIL,0.106724,0.35813634370953756,0.014166,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,0,3.0,-0.00398921394595908,FAIL,0.106724,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,1,3.0,-0.0076609129678401056,FAIL,0.106724,0.35813634370953756,0.003672,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,2,3.0,-0.010358487759426216,FAIL,0.106724,0.35813634370953756,0.006369,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,3,3.0,-0.017578357124079236,FAIL,0.106724,0.35813634370953756,0.013589,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.460871,4,3.0,-0.022199073517457202,FAIL,0.106724,0.35813634370953756,0.01821,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2800,0.460871,0,0.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,1,0.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,2,0.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,3,0.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,4,0.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,0,0.5,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,1,0.5,-0.11285696165133564,FAIL,0.131004,0.4421438687772068,0.00058,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,2,0.5,-0.11328313536756453,FAIL,0.131004,0.4421438687772068,0.001006,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,3,0.5,-0.11432998316123368,FAIL,0.131004,0.4421438687772068,0.002053,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,4,0.5,-0.11499996574918192,FAIL,0.131004,0.4421438687772068,0.002723,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,0,1.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,1,1.0,-0.1134961750036176,FAIL,0.131004,0.4421438687772068,0.001219,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,2,1.0,-0.11439197485621681,FAIL,0.131004,0.4421438687772068,0.002115,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,3,1.0,-0.11662548279903219,FAIL,0.131004,0.4421438687772068,0.004349,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,4,1.0,-0.11805492788243405,FAIL,0.131004,0.4421438687772068,0.005778,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,0,1.5,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,1,1.5,-0.11420191805476106,FAIL,0.131004,0.4421438687772068,0.001925,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,2,1.5,-0.1156162230061596,FAIL,0.131004,0.4421438687772068,0.003339,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,3,1.5,-0.11919922134473841,FAIL,0.131004,0.4421438687772068,0.006922,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,4,1.5,-0.12149234028142887,FAIL,0.131004,0.4421438687772068,0.009215,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,0,2.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,1,2.0,-0.11498267583309114,FAIL,0.131004,0.4421438687772068,0.002706,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,2,2.0,-0.11697059874407915,FAIL,0.131004,0.4421438687772068,0.004694,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,3,2.0,-0.12209348056906989,FAIL,0.131004,0.4421438687772068,0.009817,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,4,2.0,-0.12537212493706398,FAIL,0.131004,0.4421438687772068,0.013095,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,0,2.5,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,1,2.5,-0.11584822315316014,FAIL,0.131004,0.4421438687772068,0.003571,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,2,2.5,-0.11847205838093354,FAIL,0.131004,0.4421438687772068,0.006195,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,3,2.5,-0.12535837974557373,FAIL,0.131004,0.4421438687772068,0.013081,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,4,2.5,-0.12976562541894346,FAIL,0.131004,0.4421438687772068,0.017489,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,0,3.0,-0.11227689187091307,FAIL,0.131004,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,1,3.0,-0.11680985362632175,FAIL,0.131004,0.4421438687772068,0.004533,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,2,3.0,-0.12014019287519347,FAIL,0.131004,0.4421438687772068,0.007863,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,3,3.0,-0.12905361184390096,FAIL,0.131004,0.4421438687772068,0.016777,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.460871,4,3.0,-0.13475819998387376,FAIL,0.131004,0.4421438687772068,0.022481,0.003499054457941667,0.05075909768650229,0.10008577109070453
