campaign,topology,total_flow_lpm,inlet_pressure_mpa,defect_count,bead_height_mm,terminal_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,cross_main_loss_mpa,tee_split_loss_mpa,equipment_loss_mpa
A2,uni,1400,0.471668,0,0.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,1,0.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,2,0.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,3,0.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,4,0.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,0,0.5,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,1,0.5,0.32480239679078915,PASS,0.046794,0.099926,0.000145,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,2,0.5,0.3246958533617319,PASS,0.046794,0.099926,0.000252,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,3,0.5,0.3244341414133146,PASS,0.046794,0.099926,0.000513,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,4,0.5,0.3242666457663275,PASS,0.046794,0.099926,0.000681,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,0,1.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,1,1.0,0.32464259345271873,PASS,0.046794,0.099926,0.000305,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,2,1.0,0.32441864348956884,PASS,0.046794,0.099926,0.000529,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,3,1.0,0.323860266503865,PASS,0.046794,0.099926,0.001087,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,4,1.0,0.3235029052330145,PASS,0.046794,0.099926,0.001445,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,0,1.5,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,1,1.5,0.3244661576899328,PASS,0.046794,0.099926,0.000481,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,2,1.5,0.3241125814520832,PASS,0.046794,0.099926,0.000835,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,3,1.5,0.3232168318674385,PASS,0.046794,0.099926,0.001731,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,4,1.5,0.32264355213326584,PASS,0.046794,0.099926,0.002304,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,0,2.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,1,2.0,0.3242709682453503,PASS,0.046794,0.099926,0.000676,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,2,2.0,0.3237739875176032,PASS,0.046794,0.099926,0.001173,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,3,2.0,0.32249326706135556,PASS,0.046794,0.099926,0.002454,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,4,2.0,0.321673605969357,PASS,0.046794,0.099926,0.003274,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,0,2.5,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,1,2.5,0.32405458141533305,PASS,0.046794,0.099926,0.000893,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,2,2.5,0.3233986226083897,PASS,0.046794,0.099926,0.001549,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,3,2.5,0.3216770422672296,PASS,0.046794,0.099926,0.00327,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,4,2.5,0.3205752308488871,PASS,0.046794,0.099926,0.004372,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,0,3.0,0.3249474142358948,PASS,0.046794,0.099926,0.0,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,1,3.0,0.3238141737970427,PASS,0.046794,0.099926,0.001133,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,2,3.0,0.32298158898482476,PASS,0.046794,0.099926,0.001966,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,3,3.0,0.32075323424264784,PASS,0.046794,0.099926,0.004194,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1400,0.471668,4,3.0,0.3193270872076546,PASS,0.046794,0.099926,0.00562,0.012118700429429217,0.0,0.025021442772676133
A2,uni,1680,0.471668,0,0.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,1,0.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,2,0.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,3,0.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,4,0.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,0,0.5,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,1,0.5,0.26113570140466297,PASS,0.06643,0.143893,0.000209,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,2,0.5,0.26098227886682057,PASS,0.06643,0.143893,0.000362,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,3,0.5,0.2606054136610997,PASS,0.06643,0.143893,0.000739,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,4,0.5,0.2603642199294383,PASS,0.06643,0.143893,0.00098,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,0,1.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,1,1.0,0.26090558459784147,PASS,0.06643,0.143893,0.000439,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,2,1.0,0.26058309665090573,PASS,0.06643,0.143893,0.000761,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,3,1.0,0.25977903379149214,PASS,0.06643,0.143893,0.001565,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,4,1.0,0.2592644335614675,PASS,0.06643,0.143893,0.00208,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,0,1.5,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,1,1.5,0.2606515170994298,PASS,0.06643,0.143893,0.000693,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,2,1.5,0.2601423673169263,PASS,0.06643,0.143893,0.001202,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,3,1.5,0.2588524879150379,PASS,0.06643,0.143893,0.002492,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,4,1.5,0.25802696509782935,PASS,0.06643,0.143893,0.003318,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,0,2.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,1,2.0,0.26037044429923095,PASS,0.06643,0.143893,0.000974,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,2,2.0,0.2596547920512753,PASS,0.06643,0.143893,0.00169,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,3,2.0,0.2578105545942786,PASS,0.06643,0.143893,0.003534,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,4,2.0,0.25663024262180073,PASS,0.06643,0.143893,0.004714,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,0,2.5,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,1,2.5,0.26005884726400613,PASS,0.06643,0.143893,0.001286,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,2,2.5,0.2591142665820077,PASS,0.06643,0.143893,0.00223,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,3,2.5,0.2566351908907372,PASS,0.06643,0.143893,0.004709,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,4,2.5,0.2550485824483241,PASS,0.06643,0.143893,0.006296,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,0,3.0,0.2613445265256151,PASS,0.06643,0.143893,0.0,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,1,3.0,0.25971266029366796,PASS,0.06643,0.143893,0.001632,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,2,3.0,0.25851373816407414,PASS,0.06643,0.143893,0.002831,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,3,3.0,0.2553049073353394,PASS,0.06643,0.143893,0.00604,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1680,0.471668,4,3.0,0.2532512556049492,PASS,0.06643,0.143893,0.008093,0.01728213096644797,0.0,0.03603087759265364
A2,uni,1960,0.471668,0,0.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,1,0.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,2,0.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,3,0.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,4,0.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,0,0.5,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,1,0.5,0.18607679279531925,PASS,0.089452,0.195854,0.000284,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,2,0.5,0.18586796767436714,PASS,0.089452,0.195854,0.000493,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,3,0.5,0.18535501225546924,PASS,0.089452,0.195854,0.001006,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,4,0.5,0.18502672078737464,PASS,0.089452,0.195854,0.001334,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,0,1.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,1,1.0,0.18576357825270112,PASS,0.089452,0.195854,0.000597,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,2,1.0,0.18532463632492752,PASS,0.089452,0.195854,0.001036,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,3,1.0,0.18423021743294798,PASS,0.089452,0.195854,0.002131,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,4,1.0,0.18352978934208108,PASS,0.089452,0.195854,0.002831,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,0,1.5,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,1,1.5,0.18541776415764077,PASS,0.089452,0.195854,0.000943,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,2,1.5,0.1847247547314555,PASS,0.089452,0.195854,0.001636,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,3,1.5,0.18296908554555186,PASS,0.089452,0.195854,0.003392,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,4,1.5,0.18184545726657353,PASS,0.089452,0.195854,0.004516,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,0,2.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,1,2.0,0.18503519284625902,PASS,0.089452,0.195854,0.001326,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,2,2.0,0.18406111061987496,PASS,0.089452,0.195854,0.0023,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,3,2.0,0.1815508985256295,PASS,0.089452,0.195854,0.00481,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,4,2.0,0.1799443627853124,PASS,0.089452,0.195854,0.006417,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,0,2.5,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,1,2.5,0.18461107465942522,PASS,0.089452,0.195854,0.00175,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,2,2.5,0.18332539539781628,PASS,0.089452,0.195854,0.003036,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,3,2.5,0.1799510979291426,PASS,0.089452,0.195854,0.00641,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,4,2.5,0.17779154754919146,PASS,0.089452,0.195854,0.008569,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,0,3.0,0.18636102698772633,PASS,0.089452,0.195854,0.0,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,1,3.0,0.18413987572757606,PASS,0.089452,0.195854,0.002221,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,2,3.0,0.18250800949562895,PASS,0.089452,0.195854,0.003853,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,3,3.0,0.17814043420096226,PASS,0.089452,0.195854,0.008221,0.023351636129307934,0.0,0.049042027834445216
A2,uni,1960,0.471668,4,3.0,0.1753451860123756,PASS,0.089452,0.195854,0.011016,0.023351636129307934,0.0,0.049042027834445216
A2,uni,2240,0.471668,0,0.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,1,0.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,2,0.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,3,0.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,4,0.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,0,0.5,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,1,0.5,0.09962857122933268,FAIL,0.115858,0.255811,0.000371,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,2,0.5,0.09935582005094619,FAIL,0.115858,0.255811,0.000644,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,3,0.5,0.09868583746299793,FAIL,0.115858,0.255811,0.001314,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,4,0.5,0.09825704860671104,FAIL,0.115858,0.255811,0.001743,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,0,1.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,1,1.0,0.09921947468387228,FAIL,0.115858,0.255811,0.00078,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,2,1.0,0.09864616277820877,FAIL,0.115858,0.255811,0.001354,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,3,1.0,0.09721671769480696,FAIL,0.115858,0.255811,0.002783,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,4,1.0,0.09630187284142978,FAIL,0.115858,0.255811,0.003698,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,0,1.5,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,1,1.5,0.09876779913114044,FAIL,0.115858,0.255811,0.001232,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,2,1.5,0.09786264396224538,FAIL,0.115858,0.255811,0.002137,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,3,1.5,0.09556952502555495,FAIL,0.115858,0.255811,0.00443,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,4,1.5,0.09410192890607307,FAIL,0.115858,0.255811,0.005898,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,0,2.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,1,2.0,0.09826811415300919,FAIL,0.115858,0.255811,0.001732,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,2,2.0,0.09699584348997688,FAIL,0.115858,0.255811,0.003004,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,3,2.0,0.0937171991219828,FAIL,0.115858,0.255811,0.006283,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,4,2.0,0.09161886672646659,FAIL,0.115858,0.255811,0.008381,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,0,2.5,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,1,2.5,0.09771416386816502,FAIL,0.115858,0.255811,0.002286,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,2,2.5,0.09603490932239002,FAIL,0.115858,0.255811,0.003965,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,3,2.5,0.09162766364902032,FAIL,0.115858,0.255811,0.008372,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,4,2.5,0.08880702641806369,FAIL,0.115858,0.255811,0.011193,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,0,3.0,0.09999981588880315,FAIL,0.115858,0.255811,0.0,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,1,3.0,0.09709872036534158,FAIL,0.115858,0.255811,0.002901,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,2,3.0,0.09496730324606369,FAIL,0.115858,0.255811,0.005033,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,3,3.0,0.08926271510609089,FAIL,0.115858,0.255811,0.010737,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2240,0.471668,4,3.0,0.08561177869650831,FAIL,0.115858,0.255811,0.014388,0.03032665903741836,0.0,0.06405489349805092
A2,uni,2520,0.471668,0,0.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,1,0.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,2,0.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,3,0.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,4,0.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,0,0.5,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,1,0.5,0.001792907373721269,FAIL,0.145645,0.32376,0.00047,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,2,0.5,0.0014477066635758921,FAIL,0.145645,0.32376,0.000815,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,3,0.5,0.0005997599507038924,FAIL,0.145645,0.32376,0.001663,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,4,0.5,5.7074054465793694e-05,FAIL,0.145645,0.32376,0.002206,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,0,1.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,1,1.0,0.001275144558372892,FAIL,0.145645,0.32376,0.000988,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,2,1.0,0.0005495466777675033,FAIL,0.145645,0.32376,0.001713,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,3,1.0,-0.0012595947559129635,FAIL,0.145645,0.32376,0.003522,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,4,1.0,-0.00241744527346845,FAIL,0.145645,0.32376,0.00468,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,0,1.5,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,1,1.5,0.0007034926869467321,FAIL,0.145645,0.32376,0.001559,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,2,1.5,-0.00044209432368609927,FAIL,0.145645,0.32376,0.002705,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,3,1.5,-0.0033443229779349555,FAIL,0.145645,0.32376,0.005607,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,4,1.5,-0.005201749316654226,FAIL,0.145645,0.32376,0.007465,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,0,2.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,1,2.0,7.107888649930325e-05,FAIL,0.145645,0.32376,0.002192,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,2,2.0,-0.0015391386714010032,FAIL,0.145645,0.32376,0.003802,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,3,2.0,-0.005688672949643526,FAIL,0.145645,0.32376,0.007951,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,4,2.0,-0.008344374887718737,FAIL,0.145645,0.32376,0.010607,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,0,2.5,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,1,2.5,-0.000630014442756583,FAIL,0.145645,0.32376,0.002893,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,2,2.5,-0.0027553209772530236,FAIL,0.145645,0.32376,0.005018,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,3,2.5,-0.008333241282611582,FAIL,0.145645,0.32376,0.010596,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,4,2.5,-0.011903110278041047,FAIL,0.145645,0.32376,0.014166,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,0,3.0,0.002262763895863589,FAIL,0.145645,0.32376,0.0,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,1,3.0,-0.0014089351260174361,FAIL,0.145645,0.32376,0.003672,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,2,3.0,-0.0041065099176035465,FAIL,0.145645,0.32376,0.006369,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,3,3.0,-0.011326379282256594,FAIL,0.145645,0.32376,0.013589,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2520,0.471668,4,3.0,-0.01594709567563456,FAIL,0.145645,0.32376,0.01821,0.03820683633371804,0.0,0.08106947458347068
A2,uni,2800,0.471668,0,0.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,1,0.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,2,0.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,3,0.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,4,0.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,0,0.5,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,1,0.5,-0.10742893436286549,FAIL,0.178813,0.399704,0.00058,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,2,0.5,-0.10785510807909435,FAIL,0.178813,0.399704,0.001006,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,3,0.5,-0.1089019558727635,FAIL,0.178813,0.399704,0.002053,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,4,0.5,-0.10957193846071175,FAIL,0.178813,0.399704,0.002723,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,0,1.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,1,1.0,-0.10806814771514739,FAIL,0.178813,0.399704,0.001219,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,2,1.0,-0.10896394756774663,FAIL,0.178813,0.399704,0.002115,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,3,1.0,-0.11119745551056204,FAIL,0.178813,0.399704,0.004349,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,4,1.0,-0.11262690059396388,FAIL,0.178813,0.399704,0.005778,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,0,1.5,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,1,1.5,-0.10877389076629085,FAIL,0.178813,0.399704,0.001925,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,2,1.5,-0.11018819571768937,FAIL,0.178813,0.399704,0.003339,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,3,1.5,-0.1137711940562682,FAIL,0.178813,0.399704,0.006922,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,4,1.5,-0.11606431299295866,FAIL,0.178813,0.399704,0.009215,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,0,2.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,1,2.0,-0.10955464854462099,FAIL,0.178813,0.399704,0.002706,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,2,2.0,-0.11154257145560897,FAIL,0.178813,0.399704,0.004694,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,3,2.0,-0.11666545328059974,FAIL,0.178813,0.399704,0.009817,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,4,2.0,-0.11994409764859382,FAIL,0.178813,0.399704,0.013095,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,0,2.5,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,1,2.5,-0.11042019586468999,FAIL,0.178813,0.399704,0.003571,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,2,2.5,-0.11304403109246336,FAIL,0.178813,0.399704,0.006195,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,3,2.5,-0.11993035245710354,FAIL,0.178813,0.399704,0.013081,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,4,2.5,-0.12433759813047326,FAIL,0.178813,0.399704,0.017489,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,0,3.0,-0.10684886458244286,FAIL,0.178813,0.399704,0.0,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,1,3.0,-0.11138182633785154,FAIL,0.178813,0.399704,0.004533,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,2,3.0,-0.11471216558672323,FAIL,0.178813,0.399704,0.007863,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,3,3.0,-0.12362558455543071,FAIL,0.178813,0.399704,0.016777,0.04699191978704873,0.0,0.10008577109070453
A2,uni,2800,0.471668,4,3.0,-0.1293301726954035,FAIL,0.178813,0.399704,0.022481,0.04699191978704873,0.0,0.10008577109070453
A2,bi,1400,0.471668,0,0.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,1,0.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,2,0.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,3,0.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,4,0.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,0,0.5,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,1,0.5,0.32229098185906035,PASS,0.038696,0.1105352171943017,0.000145,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,2,0.5,0.3221844384300031,PASS,0.038696,0.1105352171943017,0.000252,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,3,0.5,0.3219227264815858,PASS,0.038696,0.1105352171943017,0.000513,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,4,0.5,0.3217552308345987,PASS,0.038696,0.1105352171943017,0.000681,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,0,1.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,1,1.0,0.32213117852098994,PASS,0.038696,0.1105352171943017,0.000305,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,2,1.0,0.32190722855784004,PASS,0.038696,0.1105352171943017,0.000529,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,3,1.0,0.3213488515721362,PASS,0.038696,0.1105352171943017,0.001087,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,4,1.0,0.3209914903012857,PASS,0.038696,0.1105352171943017,0.001445,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,0,1.5,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,1,1.5,0.321954742758204,PASS,0.038696,0.1105352171943017,0.000481,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,2,1.5,0.3216011665203544,PASS,0.038696,0.1105352171943017,0.000835,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,3,1.5,0.3207054169357097,PASS,0.038696,0.1105352171943017,0.001731,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,4,1.5,0.32013213720153705,PASS,0.038696,0.1105352171943017,0.002304,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,0,2.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,1,2.0,0.3217595533136215,PASS,0.038696,0.1105352171943017,0.000676,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,2,2.0,0.32126257258587443,PASS,0.038696,0.1105352171943017,0.001173,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,3,2.0,0.31998185212962676,PASS,0.038696,0.1105352171943017,0.002454,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,4,2.0,0.3191621910376282,PASS,0.038696,0.1105352171943017,0.003274,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,0,2.5,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,1,2.5,0.32154316648360426,PASS,0.038696,0.1105352171943017,0.000893,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,2,2.5,0.3208872076766609,PASS,0.038696,0.1105352171943017,0.001549,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,3,2.5,0.3191656273355008,PASS,0.038696,0.1105352171943017,0.00327,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,4,2.5,0.3180638159171583,PASS,0.038696,0.1105352171943017,0.004372,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,0,3.0,0.322435999304166,PASS,0.038696,0.1105352171943017,0.0,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,1,3.0,0.3213027588653139,PASS,0.038696,0.1105352171943017,0.001133,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,2,3.0,0.32047017405309597,PASS,0.038696,0.1105352171943017,0.001966,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,3,3.0,0.31824181931091905,PASS,0.038696,0.1105352171943017,0.004194,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1400,0.471668,4,3.0,0.31681567227592583,PASS,0.038696,0.1105352171943017,0.00562,0.0009241019175535156,0.012689774421625572,0.025021442772676133
A2,bi,1680,0.471668,0,0.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,1,0.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,2,0.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,3,0.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,4,0.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,0,0.5,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,1,0.5,0.25737674936927774,PASS,0.054911,0.1591711527597945,0.000209,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,2,0.5,0.25722332683143534,PASS,0.054911,0.1591711527597945,0.000362,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,3,0.5,0.25684646162571445,PASS,0.054911,0.1591711527597945,0.000739,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,4,0.5,0.2566052678940531,PASS,0.054911,0.1591711527597945,0.00098,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,0,1.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,1,1.0,0.25714663256245623,PASS,0.054911,0.1591711527597945,0.000439,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,2,1.0,0.2568241446155205,PASS,0.054911,0.1591711527597945,0.000761,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,3,1.0,0.2560200817561069,PASS,0.054911,0.1591711527597945,0.001565,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,4,1.0,0.25550548152608227,PASS,0.054911,0.1591711527597945,0.00208,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,0,1.5,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,1,1.5,0.25689256506404456,PASS,0.054911,0.1591711527597945,0.000693,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,2,1.5,0.25638341528154107,PASS,0.054911,0.1591711527597945,0.001202,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,3,1.5,0.25509353587965267,PASS,0.054911,0.1591711527597945,0.002492,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,4,1.5,0.2542680130624441,PASS,0.054911,0.1591711527597945,0.003318,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,0,2.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,1,2.0,0.2566114922638457,PASS,0.054911,0.1591711527597945,0.000974,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,2,2.0,0.25589584001589005,PASS,0.054911,0.1591711527597945,0.00169,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,3,2.0,0.25405160255889336,PASS,0.054911,0.1591711527597945,0.003534,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,4,2.0,0.2528712905864155,PASS,0.054911,0.1591711527597945,0.004714,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,0,2.5,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,1,2.5,0.2562998952286209,PASS,0.054911,0.1591711527597945,0.001286,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,2,2.5,0.25535531454662247,PASS,0.054911,0.1591711527597945,0.00223,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,3,2.5,0.252876238855352,PASS,0.054911,0.1591711527597945,0.004709,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,4,2.5,0.2512896304129389,PASS,0.054911,0.1591711527597945,0.006296,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,0,3.0,0.25758557449022984,PASS,0.054911,0.1591711527597945,0.0,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,1,3.0,0.25595370825828273,PASS,0.054911,0.1591711527597945,0.001632,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,2,3.0,0.2547547861286889,PASS,0.054911,0.1591711527597945,0.002831,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,3,3.0,0.25154595529995416,PASS,0.054911,0.1591711527597945,0.00604,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1680,0.471668,4,3.0,0.24949230356956398,PASS,0.054911,0.1591711527597945,0.008093,0.0013088823620308462,0.018273275167140824,0.03603087759265364
A2,bi,1960,0.471668,0,0.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,1,0.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,2,0.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,3,0.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,4,0.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,0,0.5,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,1,0.5,0.18081636882502972,PASS,0.073917,0.21664998570083135,0.000284,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,2,0.5,0.1806075437040776,PASS,0.073917,0.21664998570083135,0.000493,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,3,0.5,0.1800945882851797,PASS,0.073917,0.21664998570083135,0.001006,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,4,0.5,0.17976629681708506,PASS,0.073917,0.21664998570083135,0.001334,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,0,1.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,1,1.0,0.1805031542824116,PASS,0.073917,0.21664998570083135,0.000597,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,2,1.0,0.180064212354638,PASS,0.073917,0.21664998570083135,0.001036,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,3,1.0,0.17896979346265846,PASS,0.073917,0.21664998570083135,0.002131,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,4,1.0,0.17826936537179155,PASS,0.073917,0.21664998570083135,0.002831,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,0,1.5,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,1,1.5,0.1801573401873513,PASS,0.073917,0.21664998570083135,0.000943,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,2,1.5,0.17946433076116602,PASS,0.073917,0.21664998570083135,0.001636,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,3,1.5,0.17770866157526238,PASS,0.073917,0.21664998570083135,0.003392,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,4,1.5,0.17658503329628406,PASS,0.073917,0.21664998570083135,0.004516,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,0,2.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,1,2.0,0.17977476887596955,PASS,0.073917,0.21664998570083135,0.001326,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,2,2.0,0.17880068664958548,PASS,0.073917,0.21664998570083135,0.0023,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,3,2.0,0.17629047455534003,PASS,0.073917,0.21664998570083135,0.00481,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,4,2.0,0.17468393881502292,PASS,0.073917,0.21664998570083135,0.006417,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,0,2.5,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,1,2.5,0.1793506506891357,PASS,0.073917,0.21664998570083135,0.00175,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,2,2.5,0.17806497142752675,PASS,0.073917,0.21664998570083135,0.003036,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,3,2.5,0.17469067395885307,PASS,0.073917,0.21664998570083135,0.00641,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,4,2.5,0.17253112357890193,PASS,0.073917,0.21664998570083135,0.008569,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,0,3.0,0.1811006030174368,PASS,0.073917,0.21664998570083135,0.0,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,1,3.0,0.17887945175728653,PASS,0.073917,0.21664998570083135,0.002221,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,2,3.0,0.17724758552533942,PASS,0.073917,0.21664998570083135,0.003853,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,3,3.0,0.17288001023067273,PASS,0.073917,0.21664998570083135,0.008221,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,1960,0.471668,4,3.0,0.17008476204208606,PASS,0.073917,0.21664998570083135,0.011016,0.0017589073545856665,0.024871957866386123,0.049042027834445216
A2,bi,2240,0.471668,0,0.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,1,0.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,2,0.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,3,0.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,4,0.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,0,0.5,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,1,0.5,0.0926123673221081,FAIL,0.095712,0.28297271601741236,0.000371,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,2,0.5,0.09233961614372162,FAIL,0.095712,0.28297271601741236,0.000644,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,3,0.5,0.09166963355577336,FAIL,0.095712,0.28297271601741236,0.001314,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,4,0.5,0.09124084469948647,FAIL,0.095712,0.28297271601741236,0.001743,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,0,1.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,1,1.0,0.09220327077664771,FAIL,0.095712,0.28297271601741236,0.00078,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,2,1.0,0.0916299588709842,FAIL,0.095712,0.28297271601741236,0.001354,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,3,1.0,0.09020051378758236,FAIL,0.095712,0.28297271601741236,0.002783,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,4,1.0,0.08928566893420516,FAIL,0.095712,0.28297271601741236,0.003698,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,0,1.5,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,1,1.5,0.09175159522391586,FAIL,0.095712,0.28297271601741236,0.001232,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,2,1.5,0.09084644005502081,FAIL,0.095712,0.28297271601741236,0.002137,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,3,1.5,0.08855332111833038,FAIL,0.095712,0.28297271601741236,0.00443,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,4,1.5,0.0870857249988485,FAIL,0.095712,0.28297271601741236,0.005898,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,0,2.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,1,2.0,0.09125191024578462,FAIL,0.095712,0.28297271601741236,0.001732,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,2,2.0,0.0899796395827523,FAIL,0.095712,0.28297271601741236,0.003004,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,3,2.0,0.08670099521475823,FAIL,0.095712,0.28297271601741236,0.006283,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,4,2.0,0.08460266281924202,FAIL,0.095712,0.28297271601741236,0.008381,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,0,2.5,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,1,2.5,0.09069795996094045,FAIL,0.095712,0.28297271601741236,0.002286,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,2,2.5,0.08901870541516545,FAIL,0.095712,0.28297271601741236,0.003965,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,3,2.5,0.08461145974179575,FAIL,0.095712,0.28297271601741236,0.008372,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,4,2.5,0.08179082251083912,FAIL,0.095712,0.28297271601741236,0.011193,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,0,3.0,0.09298361198157858,FAIL,0.095712,0.28297271601741236,0.0,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,1,3.0,0.090082516458117,FAIL,0.095712,0.28297271601741236,0.002901,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,2,3.0,0.08795109933883911,FAIL,0.095712,0.28297271601741236,0.005033,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,3,3.0,0.08224651119886632,FAIL,0.095712,0.28297271601741236,0.010737,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2240,0.471668,4,3.0,0.07859557478928374,FAIL,0.095712,0.28297271601741236,0.014388,0.0022740141487929497,0.03248582251936147,0.06405489349805092
A2,bi,2520,0.471668,0,0.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,1,0.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,2,0.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,3,0.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,4,0.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,0,0.5,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,1,0.5,-0.007233621320563339,FAIL,0.120296,0.35813634370953756,0.00047,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,2,0.5,-0.007578822030708716,FAIL,0.120296,0.35813634370953756,0.000815,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,3,0.5,-0.008426768743580716,FAIL,0.120296,0.35813634370953756,0.001663,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,4,0.5,-0.008969454639818814,FAIL,0.120296,0.35813634370953756,0.002206,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,0,1.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,1,1.0,-0.0077513841359116605,FAIL,0.120296,0.35813634370953756,0.000988,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,2,1.0,-0.008476982016517049,FAIL,0.120296,0.35813634370953756,0.001713,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,3,1.0,-0.010286123450197516,FAIL,0.120296,0.35813634370953756,0.003522,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,4,1.0,-0.011443973967753002,FAIL,0.120296,0.35813634370953756,0.00468,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,0,1.5,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,1,1.5,-0.008323036007337931,FAIL,0.120296,0.35813634370953756,0.001559,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,2,1.5,-0.009468623017970763,FAIL,0.120296,0.35813634370953756,0.002705,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,3,1.5,-0.012370851672219619,FAIL,0.120296,0.35813634370953756,0.005607,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,4,1.5,-0.01422827801093889,FAIL,0.120296,0.35813634370953756,0.007465,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,0,2.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,1,2.0,-0.008955449807785305,FAIL,0.120296,0.35813634370953756,0.002192,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,2,2.0,-0.010565667365685611,FAIL,0.120296,0.35813634370953756,0.003802,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,3,2.0,-0.014715201643928134,FAIL,0.120296,0.35813634370953756,0.007951,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,4,2.0,-0.017370903582003345,FAIL,0.120296,0.35813634370953756,0.010607,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,0,2.5,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,1,2.5,-0.009656543137041191,FAIL,0.120296,0.35813634370953756,0.002893,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,2,2.5,-0.011781849671537632,FAIL,0.120296,0.35813634370953756,0.005018,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,3,2.5,-0.01735976997689619,FAIL,0.120296,0.35813634370953756,0.010596,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,4,2.5,-0.020929638972325654,FAIL,0.120296,0.35813634370953756,0.014166,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,0,3.0,-0.006763764798421019,FAIL,0.120296,0.35813634370953756,0.0,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,1,3.0,-0.010435463820302044,FAIL,0.120296,0.35813634370953756,0.003672,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,2,3.0,-0.013133038611888099,FAIL,0.120296,0.35813634370953756,0.006369,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,3,3.0,-0.020352907976541147,FAIL,0.120296,0.35813634370953756,0.013589,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2520,0.471668,4,3.0,-0.024973624369919113,FAIL,0.120296,0.35813634370953756,0.01821,0.0028540901135311355,0.041114869126066864,0.08106947458347068
A2,bi,2800,0.471668,0,0.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,1,0.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,2,0.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,3,0.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,4,0.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,0,0.5,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,1,0.5,-0.11872049055473377,FAIL,0.147665,0.4421438687772068,0.00058,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,2,0.5,-0.11914666427096263,FAIL,0.147665,0.4421438687772068,0.001006,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,3,0.5,-0.12019351206463177,FAIL,0.147665,0.4421438687772068,0.002053,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,4,0.5,-0.12086349465258003,FAIL,0.147665,0.4421438687772068,0.002723,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,0,1.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,1,1.0,-0.11935970390701567,FAIL,0.147665,0.4421438687772068,0.001219,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,2,1.0,-0.12025550375961491,FAIL,0.147665,0.4421438687772068,0.002115,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,3,1.0,-0.12248901170243032,FAIL,0.147665,0.4421438687772068,0.004349,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,4,1.0,-0.12391845678583216,FAIL,0.147665,0.4421438687772068,0.005778,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,0,1.5,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,1,1.5,-0.12006544695815916,FAIL,0.147665,0.4421438687772068,0.001925,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,2,1.5,-0.12147975190955768,FAIL,0.147665,0.4421438687772068,0.003339,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,3,1.5,-0.1250627502481365,FAIL,0.147665,0.4421438687772068,0.006922,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,4,1.5,-0.12735586918482697,FAIL,0.147665,0.4421438687772068,0.009215,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,0,2.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,1,2.0,-0.12084620473648927,FAIL,0.147665,0.4421438687772068,0.002706,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,2,2.0,-0.12283412764747725,FAIL,0.147665,0.4421438687772068,0.004694,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,3,2.0,-0.12795700947246802,FAIL,0.147665,0.4421438687772068,0.009817,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,4,2.0,-0.1312356538404621,FAIL,0.147665,0.4421438687772068,0.013095,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,0,2.5,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,1,2.5,-0.12171175205655826,FAIL,0.147665,0.4421438687772068,0.003571,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,2,2.5,-0.12433558728433164,FAIL,0.147665,0.4421438687772068,0.006195,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,3,2.5,-0.13122190864897182,FAIL,0.147665,0.4421438687772068,0.013081,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,4,2.5,-0.13562915432234154,FAIL,0.147665,0.4421438687772068,0.017489,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,0,3.0,-0.11814042077431114,FAIL,0.147665,0.4421438687772068,0.0,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,1,3.0,-0.12267338252971982,FAIL,0.147665,0.4421438687772068,0.004533,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,2,3.0,-0.1260037217785915,FAIL,0.147665,0.4421438687772068,0.007863,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,3,3.0,-0.134917140747299,FAIL,0.147665,0.4421438687772068,0.016777,0.003499054457941667,0.05075909768650229,0.10008577109070453
A2,bi,2800,0.471668,4,3.0,-0.14062172888727179,FAIL,0.147665,0.4421438687772068,0.022481,0.003499054457941667,0.05075909768650229,0.10008577109070453
