campaign,topology,total_flow_lpm,inlet_pressure_mpa,defect_count,bead_height_mm,terminal_mpa,pressure_margin_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,tee_split_loss_mpa,equipment_loss_mpa,K_ELBOW,K3_bi,K_TEE
A1,uni,2560.0,0.529773,0,0.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,1,0.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,2,0.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,3,0.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,4,0.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,0,0.5,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,1,0.5,0.09951565452404218,-0.00048434547595782584,FAIL,0.114293,0.315479,0.000485,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,2,0.5,0.09914440986457171,-0.0008555901354282969,FAIL,0.114293,0.315479,0.000856,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,3,0.5,0.09887165868618528,-0.0011283413138147291,FAIL,0.114293,0.315479,0.001129,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,4,0.5,0.09820167609823702,-0.0017983239017629882,FAIL,0.114293,0.315479,0.001799,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,0,1.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,1,1.0,0.09898132434221632,-0.0010186756577836853,FAIL,0.114293,0.315479,0.001019,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,2,1.0,0.09820098313728545,-0.001799016862714553,FAIL,0.114293,0.315479,0.0018,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,3,1.0,0.09762767123162194,-0.0023723287683780625,FAIL,0.114293,0.315479,0.002373,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,4,1.0,0.09619822614822007,-0.0038017738517799327,FAIL,0.114293,0.315479,0.003802,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,0,1.5,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,1,1.5,0.098391380763138,-0.0016086192368620078,FAIL,0.114293,0.315479,0.001609,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,2,1.5,0.09715936400547528,-0.0028406359945247206,FAIL,0.114293,0.315479,0.002841,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,3,1.5,0.09625420883658023,-0.003745791163419776,FAIL,0.114293,0.315479,0.003746,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,4,1.5,0.0939610898998898,-0.006038910100110206,FAIL,0.114293,0.315479,0.006039,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,0,2.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,1,2.0,0.09773873099578287,-0.002261269004217137,FAIL,0.114293,0.315479,0.002262,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,2,2.0,0.09600702925998891,-0.0039929707400110925,FAIL,0.114293,0.315479,0.003994,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,3,2.0,0.0947347585969566,-0.005265241403043408,FAIL,0.114293,0.315479,0.005266,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,4,2.0,0.09145611422896252,-0.008543885771037485,FAIL,0.114293,0.315479,0.008544,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,0,2.5,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,1,2.5,0.09701520409312928,-0.0029847959068707297,FAIL,0.114293,0.315479,0.002985,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,2,2.5,0.09472955207249115,-0.005270447927508859,FAIL,0.114293,0.315479,0.005271,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,3,2.5,0.0930502975267162,-0.006949702473283803,FAIL,0.114293,0.315479,0.00695,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,4,2.5,0.0886430518533465,-0.0113569481466535,FAIL,0.114293,0.315479,0.011357,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,0,3.0,0.10000054550784035,5.455078403437952e-07,PASS,0.114293,0.315479,0.0,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,1,3.0,0.09621135951801299,-0.0037886404819870156,FAIL,0.114293,0.315479,0.003789,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,2,3.0,0.09331026399455142,-0.006689736005448588,FAIL,0.114293,0.315479,0.00669,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,3,3.0,0.09117884687527353,-0.008821153124726477,FAIL,0.114293,0.315479,0.008822,0.0,0.08366353436480117,0.6,1.0,1.06
A1,uni,2560.0,0.529773,4,3.0,0.08547425873530076,-0.014525741264699243,FAIL,0.114293,0.315479,0.014526,0.0,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,0,0.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,1,0.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,2,0.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,3,0.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,4,0.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,0,0.5,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,1,0.5,0.09059859178231741,-0.009401408217682594,FAIL,0.088151,0.3505389964309059,0.000485,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,2,0.5,0.09022734712284694,-0.009772652877153065,FAIL,0.088151,0.3505389964309059,0.000856,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,3,0.5,0.08995459594446051,-0.010045404055539497,FAIL,0.088151,0.3505389964309059,0.001129,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,4,0.5,0.08928461335651225,-0.010715386643487756,FAIL,0.088151,0.3505389964309059,0.001799,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,0,1.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,1,1.0,0.09006426160049155,-0.009935738399508454,FAIL,0.088151,0.3505389964309059,0.001019,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,2,1.0,0.08928392039556068,-0.010716079604439321,FAIL,0.088151,0.3505389964309059,0.0018,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,3,1.0,0.08871060848989717,-0.01128939151010283,FAIL,0.088151,0.3505389964309059,0.002373,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,4,1.0,0.0872811634064953,-0.012718836593504701,FAIL,0.088151,0.3505389964309059,0.003802,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,0,1.5,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,1,1.5,0.08947431802141323,-0.010525681978586776,FAIL,0.088151,0.3505389964309059,0.001609,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,2,1.5,0.08824230126375052,-0.011757698736249489,FAIL,0.088151,0.3505389964309059,0.002841,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,3,1.5,0.08733714609485546,-0.012662853905144544,FAIL,0.088151,0.3505389964309059,0.003746,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,4,1.5,0.08504402715816503,-0.014955972841834975,FAIL,0.088151,0.3505389964309059,0.006039,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,0,2.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,1,2.0,0.0888216682540581,-0.011178331745941905,FAIL,0.088151,0.3505389964309059,0.002262,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,2,2.0,0.08708996651826414,-0.01291003348173586,FAIL,0.088151,0.3505389964309059,0.003994,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,3,2.0,0.08581769585523183,-0.014182304144768176,FAIL,0.088151,0.3505389964309059,0.005266,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,4,2.0,0.08253905148723775,-0.017460948512762253,FAIL,0.088151,0.3505389964309059,0.008544,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,0,2.5,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,1,2.5,0.08809814135140451,-0.011901858648595498,FAIL,0.088151,0.3505389964309059,0.002985,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,2,2.5,0.08581248933076638,-0.014187510669233627,FAIL,0.088151,0.3505389964309059,0.005271,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,3,2.5,0.08413323478499143,-0.01586676521500857,FAIL,0.088151,0.3505389964309059,0.00695,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,4,2.5,0.07972598911162174,-0.02027401088837827,FAIL,0.088151,0.3505389964309059,0.011357,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,0,3.0,0.09108348276611558,-0.008916517233884425,FAIL,0.088151,0.3505389964309059,0.0,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,1,3.0,0.08729429677628822,-0.012705703223711784,FAIL,0.088151,0.3505389964309059,0.003789,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,2,3.0,0.08439320125282665,-0.015606798747173356,FAIL,0.088151,0.3505389964309059,0.00669,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,3,3.0,0.08226178413354876,-0.017738215866451246,FAIL,0.088151,0.3505389964309059,0.008822,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
A1,bi,2560.0,0.529773,4,3.0,0.076557195993576,-0.023442804006424012,FAIL,0.088151,0.3505389964309059,0.014526,0.04243046206610476,0.08366353436480117,0.6,1.0,1.06
