campaign,topology,total_flow_lpm,inlet_pressure_mpa,defect_count,bead_height_mm,terminal_mpa,pressure_margin_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,tee_split_loss_mpa,equipment_loss_mpa,K_ELBOW,K3_bi,K_TEE
A1,uni,2560.0,0.528878,0,0.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,1,0.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,2,0.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,3,0.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,4,0.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,0,0.5,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,1,0.5,0.09951517800420265,-0.00048482199579735763,FAIL,0.114293,0.314585,0.000485,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,2,0.5,0.09914393334473218,-0.0008560666552678287,FAIL,0.114293,0.314585,0.000856,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,3,0.5,0.09887118216634574,-0.001128817833654261,FAIL,0.114293,0.314585,0.001129,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,4,0.5,0.09820119957839749,-0.00179880042160252,FAIL,0.114293,0.314585,0.001799,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,0,1.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,1,1.0,0.09898084782237679,-0.001019152177623217,FAIL,0.114293,0.314585,0.001019,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,2,1.0,0.09820050661744592,-0.0017994933825540849,FAIL,0.114293,0.314585,0.0018,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,3,1.0,0.09762719471178241,-0.0023728052882175943,FAIL,0.114293,0.314585,0.002373,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,4,1.0,0.09619774962838054,-0.0038022503716194644,FAIL,0.114293,0.314585,0.003802,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,0,1.5,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,1,1.5,0.09839090424329847,-0.0016090957567015396,FAIL,0.114293,0.314585,0.001609,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,2,1.5,0.09715888748563575,-0.0028411125143642524,FAIL,0.114293,0.314585,0.002841,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,3,1.5,0.0962537323167407,-0.003746267683259308,FAIL,0.114293,0.314585,0.003746,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,4,1.5,0.09396061338005027,-0.006039386619949738,FAIL,0.114293,0.314585,0.006039,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,0,2.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,1,2.0,0.09773825447594334,-0.0022617455240566686,FAIL,0.114293,0.314585,0.002262,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,2,2.0,0.09600655274014938,-0.003993447259850624,FAIL,0.114293,0.314585,0.003994,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,3,2.0,0.09473428207711707,-0.00526571792288294,FAIL,0.114293,0.314585,0.005266,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,4,2.0,0.09145563770912299,-0.008544362290877017,FAIL,0.114293,0.314585,0.008544,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,0,2.5,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,1,2.5,0.09701472757328974,-0.0029852724267102615,FAIL,0.114293,0.314585,0.002985,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,2,2.5,0.09472907555265161,-0.005270924447348391,FAIL,0.114293,0.314585,0.005271,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,3,2.5,0.09304982100687667,-0.006950178993123335,FAIL,0.114293,0.314585,0.00695,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,4,2.5,0.08864257533350697,-0.011357424666493032,FAIL,0.114293,0.314585,0.011357,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,0,3.0,0.10000006898800082,6.898800081200918e-08,PASS,0.114293,0.314585,0.0,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,1,3.0,0.09621088299817346,-0.0037891170018265474,FAIL,0.114293,0.314585,0.003789,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,2,3.0,0.09330978747471194,-0.006690212525288064,FAIL,0.114293,0.314585,0.00669,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,3,3.0,0.09117837035543405,-0.008821629644565954,FAIL,0.114293,0.314585,0.008822,0.0,0.08366353436480117,0.45,1.0,1.2
A1,uni,2560.0,0.528878,4,3.0,0.08547378221546129,-0.01452621778453872,FAIL,0.114293,0.314585,0.014526,0.0,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,0,0.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,1,0.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,2,0.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,3,0.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,4,0.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,0,0.5,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,1,0.5,0.08409956849056763,-0.015900431509432378,FAIL,0.088151,0.3561430197226556,0.000485,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,2,0.5,0.08372832383109716,-0.01627167616890285,FAIL,0.088151,0.3561430197226556,0.000856,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,3,0.5,0.08345557265271072,-0.01654442734728928,FAIL,0.088151,0.3561430197226556,0.001129,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,4,0.5,0.08278559006476247,-0.01721440993523754,FAIL,0.088151,0.3561430197226556,0.001799,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,0,1.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,1,1.0,0.08356523830874177,-0.016434761691258237,FAIL,0.088151,0.3561430197226556,0.001019,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,2,1.0,0.0827848971038109,-0.017215102896189105,FAIL,0.088151,0.3561430197226556,0.0018,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,3,1.0,0.08221158519814739,-0.017788414801852614,FAIL,0.088151,0.3561430197226556,0.002373,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,4,1.0,0.08078214011474552,-0.019217859885254485,FAIL,0.088151,0.3561430197226556,0.003802,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,0,1.5,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,1,1.5,0.08297529472966345,-0.01702470527033656,FAIL,0.088151,0.3561430197226556,0.001609,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,2,1.5,0.08174327797200073,-0.018256722027999273,FAIL,0.088151,0.3561430197226556,0.002841,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,3,1.5,0.08083812280310568,-0.019161877196894328,FAIL,0.088151,0.3561430197226556,0.003746,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,4,1.5,0.07854500386641525,-0.02145499613358476,FAIL,0.088151,0.3561430197226556,0.006039,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,0,2.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,1,2.0,0.08232264496230832,-0.01767735503769169,FAIL,0.088151,0.3561430197226556,0.002262,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,2,2.0,0.08059094322651436,-0.019409056773485645,FAIL,0.088151,0.3561430197226556,0.003994,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,3,2.0,0.07931867256348205,-0.02068132743651796,FAIL,0.088151,0.3561430197226556,0.005266,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,4,2.0,0.07604002819548797,-0.023959971804512037,FAIL,0.088151,0.3561430197226556,0.008544,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,0,2.5,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,1,2.5,0.08159911805965472,-0.01840088194034528,FAIL,0.088151,0.3561430197226556,0.002985,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,2,2.5,0.0793134660390166,-0.02068653396098341,FAIL,0.088151,0.3561430197226556,0.005271,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,3,2.5,0.07763421149324165,-0.022365788506758355,FAIL,0.088151,0.3561430197226556,0.00695,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,4,2.5,0.07322696581987195,-0.026773034180128052,FAIL,0.088151,0.3561430197226556,0.011357,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,0,3.0,0.0845844594743658,-0.015415540525634208,FAIL,0.088151,0.3561430197226556,0.0,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,1,3.0,0.08079527348453844,-0.019204726515461568,FAIL,0.088151,0.3561430197226556,0.003789,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,2,3.0,0.07789417796107687,-0.02210582203892314,FAIL,0.088151,0.3561430197226556,0.00669,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,3,3.0,0.07576276084179898,-0.02423723915820103,FAIL,0.088151,0.3561430197226556,0.008822,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
A1,bi,2560.0,0.528878,4,3.0,0.07005817270182621,-0.029941827298173795,FAIL,0.088151,0.3561430197226556,0.014526,0.04803448535785445,0.08366353436480117,0.45,1.0,1.2
