case_id,topology,branch_inlet_config,num_branches,heads_per_branch,active_heads,total_flow_lpm,inlet_pressure_mpa,bead_height_mm,bead_height_std_mm,defect_count,p_bead,mc_iterations,terminal_pressure_mpa,pressure_margin_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,required_extra_inlet_pressure_mpa,worst_branch_index,ranking_or_location_id,mean_terminal_mpa,std_terminal_mpa,P5_terminal_mpa,P50_terminal_mpa,P95_terminal_mpa,fail_rate,fail_rate_CI95_low,fail_rate_CI95_high,loss_bead_ratio_pct,terminal_B_mpa,improvement_pct
D1,tree,80A-65A,4,8,32,2560.0,0.4,0.0,,,,,-0.03272324904555402,-0.13272324904555402,False,0.114858,0.317865,0.0,0.13272324904555402,3,,,,,,,,,,0.0,-0.03272324904555402,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.4,0.5,,,,,-0.03666195212192377,-0.13666195212192378,False,0.114858,0.317865,0.003939,0.13666195212192378,3,,,,,,,,,,0.9020708080607309,-0.03272324904555402,10.743298838182733
D1,tree,80A-65A,4,8,32,2560.0,0.4,1.0,,,,,-0.04120106167792731,-0.14120106167792731,False,0.114858,0.317865,0.008478,0.14120106167792731,3,,,,,,,,,,1.9215728919049748,-0.03272324904555402,20.576684888960315
D1,tree,80A-65A,4,8,32,2560.0,0.4,1.5,,,,,-0.04646438449330681,-0.14646438449330682,False,0.114858,0.317865,0.013741,0.14646438449330682,3,,,,,,,,,,3.077737100036475,-0.03272324904555402,29.573479983862043
D1,tree,80A-65A,4,8,32,2560.0,0.4,2.0,,,,,-0.05260923283751209,-0.1526092328375121,False,0.114858,0.317865,0.019886,0.1526092328375121,3,,,,,,,,,,4.393635515415817,-0.03272324904555402,37.799417933687714
D1,tree,80A-65A,4,8,32,2560.0,0.4,2.5,,,,,-0.05983797034063192,-0.15983797034063194,False,0.114858,0.317865,0.027115,0.15983797034063194,3,,,,,,,,,,5.896642241160327,-0.03272324904555402,45.31357120023525
D1,tree,80A-65A,4,8,32,2560.0,0.4,3.0,,,,,-0.06841448366127048,-0.1684144836612705,False,0.114858,0.317865,0.035691,0.1684144836612705,3,,,,,,,,,,7.61953381992552,-0.03272324904555402,52.16912078504995
D1,tree,80A-65A,4,8,32,2560.0,0.45,0.0,,,,,0.017276750954445967,-0.08272324904555403,False,0.114858,0.317865,0.0,0.08272324904555403,3,,,,,,,,,,0.0,0.017276750954445967,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.45,0.5,,,,,0.013338047878076222,-0.08666195212192379,False,0.114858,0.317865,0.003939,0.08666195212192379,3,,,,,,,,,,0.9020708080607309,0.017276750954445967,29.529831594350476
D1,tree,80A-65A,4,8,32,2560.0,0.45,1.0,,,,,0.008798938322072673,-0.09120106167792733,False,0.114858,0.317865,0.008478,0.09120106167792733,3,,,,,,,,,,1.9215728919049748,0.017276750954445967,96.35040412894115
D1,tree,80A-65A,4,8,32,2560.0,0.45,1.5,,,,,0.003535615506693183,-0.09646438449330683,False,0.114858,0.317865,0.013741,0.09646438449330683,3,,,,,,,,,,3.077737100036475,0.017276750954445967,388.64903216256954
D1,tree,80A-65A,4,8,32,2560.0,0.45,2.0,,,,,-0.0026092328375121373,-0.10260923283751214,False,0.114858,0.317865,0.019886,0.10260923283751214,3,,,,,,,,,,4.393635515415816,0.017276750954445967,762.1391048764771
D1,tree,80A-65A,4,8,32,2560.0,0.45,2.5,,,,,-0.009837970340631934,-0.10983797034063195,False,0.114858,0.317865,0.027115,0.10983797034063195,3,,,,,,,,,,5.896642241160327,0.017276750954445967,275.6129603592219
D1,tree,80A-65A,4,8,32,2560.0,0.45,3.0,,,,,-0.018414483661270506,-0.11841448366127051,False,0.114858,0.317865,0.035691,0.11841448366127051,3,,,,,,,,,,7.619533819925518,0.017276750954445967,193.82153348552785
D1,tree,80A-65A,4,8,32,2560.0,0.5,0.0,,,,,0.06727675095444594,-0.03272324904555407,False,0.114858,0.317865,0.0,0.03272324904555407,3,,,,,,,,,,0.0,0.06727675095444594,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.5,0.5,,,,,0.06333804787807626,-0.036661952121923747,False,0.114858,0.317865,0.003939,0.036661952121923747,3,,,,,,,,,,0.9020708080607311,0.06727675095444594,6.218541948042913
D1,tree,80A-65A,4,8,32,2560.0,0.5,1.0,,,,,0.05879893832207267,-0.041201061677927336,False,0.114858,0.317865,0.008478,0.041201061677927336,3,,,,,,,,,,1.9215728919049748,0.06727675095444594,14.418309027853246
D1,tree,80A-65A,4,8,32,2560.0,0.5,1.5,,,,,0.05353561550669317,-0.04646438449330684,False,0.114858,0.317865,0.013741,0.04646438449330684,3,,,,,,,,,,3.077737100036475,0.06727675095444594,25.667278348625345
D1,tree,80A-65A,4,8,32,2560.0,0.5,2.0,,,,,0.04739076716248791,-0.05260923283751209,False,0.114858,0.317865,0.019886,0.05260923283751209,3,,,,,,,,,,4.393635515415817,0.06727675095444594,41.96172584371823
D1,tree,80A-65A,4,8,32,2560.0,0.5,2.5,,,,,0.04016202965936807,-0.05983797034063194,False,0.114858,0.317865,0.027115,0.05983797034063194,3,,,,,,,,,,5.896642241160327,0.06727675095444594,67.51332421456237
D1,tree,80A-65A,4,8,32,2560.0,0.5,3.0,,,,,0.03158551633872948,-0.06841448366127052,False,0.114858,0.317865,0.035691,0.06841448366127052,3,,,,,,,,,,7.619533819925518,0.06727675095444594,112.998737247023
D1,tree,80A-65A,4,8,32,2560.0,0.5314,0.0,,,,,0.09867675095444592,-0.0013232490455540868,False,0.114858,0.317865,0.0,0.0013232490455540868,3,,,,,,,,,,0.0,0.09867675095444592,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.5314,0.5,,,,,0.09473804787807624,-0.005261952121923763,False,0.114858,0.317865,0.003939,0.005261952121923763,3,,,,,,,,,,0.9020708080607311,0.09867675095444592,4.157466999360823
D1,tree,80A-65A,4,8,32,2560.0,0.5314,1.0,,,,,0.09019893832207265,-0.009801061677927353,False,0.114858,0.317865,0.008478,0.009801061677927353,3,,,,,,,,,,1.9215728919049748,0.09867675095444592,9.399015986309735
D1,tree,80A-65A,4,8,32,2560.0,0.5314,1.5,,,,,0.08493561550669315,-0.015064384493306854,False,0.114858,0.317865,0.013741,0.015064384493306854,3,,,,,,,,,,3.077737100036475,0.09867675095444592,16.17829619033011
D1,tree,80A-65A,4,8,32,2560.0,0.5314,2.0,,,,,0.0787907671624879,-0.02120923283751211,False,0.114858,0.317865,0.019886,0.02120923283751211,3,,,,,,,,,,4.393635515415817,0.09867675095444592,25.238977240756828
D1,tree,80A-65A,4,8,32,2560.0,0.5314,2.5,,,,,0.07156202965936806,-0.028437970340631946,False,0.114858,0.317865,0.027115,0.028437970340631946,3,,,,,,,,,,5.896642241160328,0.09867675095444592,37.88981590396845
D1,tree,80A-65A,4,8,32,2560.0,0.5314,3.0,,,,,0.06298551633872947,-0.03701448366127054,False,0.114858,0.317865,0.035691,0.03701448366127054,3,,,,,,,,,,7.619533819925518,0.09867675095444592,56.66578078644741
D1,tree,80A-65A,4,8,32,2560.0,0.55,0.0,,,,,0.11727675095444597,0.01727675095444596,True,0.114858,0.317865,0.0,0.0,3,,,,,,,,,,0.0,0.11727675095444597,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.55,0.5,,,,,0.1133380478780763,0.013338047878076298,True,0.114858,0.317865,0.003939,0.0,3,,,,,,,,,,0.9020708080607311,0.11727675095444597,3.4751816800362856
D1,tree,80A-65A,4,8,32,2560.0,0.55,1.0,,,,,0.10879893832207271,0.008798938322072708,True,0.114858,0.317865,0.008478,0.0,3,,,,,,,,,,1.9215728919049748,0.11727675095444597,7.792183235535586
D1,tree,80A-65A,4,8,32,2560.0,0.55,1.5,,,,,0.10353561550669318,0.0035356155066931794,True,0.114858,0.317865,0.013741,0.0,3,,,,,,,,,,3.077737100036475,0.11727675095444597,13.271892363323486
D1,tree,80A-65A,4,8,32,2560.0,0.55,2.0,,,,,0.09739076716248796,-0.002609232837512049,False,0.114858,0.317865,0.019886,0.002609232837512049,3,,,,,,,,,,4.393635515415817,0.11727675095444597,20.418756696699994
D1,tree,80A-65A,4,8,32,2560.0,0.55,2.5,,,,,0.09016202965936812,-0.009837970340631885,False,0.114858,0.317865,0.027115,0.009837970340631885,3,,,,,,,,,,5.896642241160328,0.11727675095444597,30.07332620784734
D1,tree,80A-65A,4,8,32,2560.0,0.55,3.0,,,,,0.08158551633872953,-0.018414483661270478,False,0.114858,0.317865,0.035691,0.018414483661270478,3,,,,,,,,,,7.619533819925518,0.11727675095444597,43.74702302248398
D1,tree,80A-65A,4,8,32,2560.0,0.6,0.0,,,,,0.1672767509544459,0.06727675095444591,True,0.114858,0.317865,0.0,0.0,3,,,,,,,,,,0.0,0.1672767509544459,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.6,0.5,,,,,0.16333804787807618,0.06333804787807618,True,0.114858,0.317865,0.003939,0.0,3,,,,,,,,,,0.9020708080607308,0.1672767509544459,2.4113812596253017
D1,tree,80A-65A,4,8,32,2560.0,0.6,1.0,,,,,0.15879893832207262,0.058798938322072614,True,0.114858,0.317865,0.008478,0.0,3,,,,,,,,,,1.9215728919049744,0.1672767509544459,5.3387086349272534
D1,tree,80A-65A,4,8,32,2560.0,0.6,1.5,,,,,0.15353561550669315,0.05353561550669314,True,0.114858,0.317865,0.013741,0.0,3,,,,,,,,,,3.077737100036475,0.1672767509544459,8.94980321172044
D1,tree,80A-65A,4,8,32,2560.0,0.6,2.0,,,,,0.14739076716248786,0.04739076716248786,True,0.114858,0.317865,0.019886,0.0,3,,,,,,,,,,4.393635515415817,0.1672767509544459,13.492014577843376
D1,tree,80A-65A,4,8,32,2560.0,0.6,2.5,,,,,0.14016202965936791,0.04016202965936791,True,0.114858,0.317865,0.027115,0.0,3,,,,,,,,,,5.896642241160325,0.1672767509544459,19.345268730036366
D1,tree,80A-65A,4,8,32,2560.0,0.6,3.0,,,,,0.13158551633872934,0.03158551633872933,True,0.114858,0.317865,0.035691,0.0,3,,,,,,,,,,7.6195338199255165,0.1672767509544459,27.123984165430247
D1,tree,80A-65A,4,8,32,2560.0,0.65,0.0,,,,,0.2172767509544459,0.1172767509544459,True,0.114858,0.317865,0.0,0.0,3,,,,,,,,,,0.0,0.2172767509544459,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.65,0.5,,,,,0.2133380478780762,0.11333804787807619,True,0.114858,0.317865,0.003939,0.0,3,,,,,,,,,,0.9020708080607308,0.2172767509544459,1.84622626650296
D1,tree,80A-65A,4,8,32,2560.0,0.65,1.0,,,,,0.20879893832207252,0.10879893832207252,True,0.114858,0.317865,0.008478,0.0,3,,,,,,,,,,1.9215728919049742,0.2172767509544459,4.060275737272353
D1,tree,80A-65A,4,8,32,2560.0,0.65,1.5,,,,,0.20353561550669308,0.10353561550669307,True,0.114858,0.317865,0.013741,0.0,3,,,,,,,,,,3.0777371000364746,0.2172767509544459,6.751219148326873
D1,tree,80A-65A,4,8,32,2560.0,0.65,2.0,,,,,0.19739076716248788,0.09739076716248787,True,0.114858,0.317865,0.019886,0.0,3,,,,,,,,,,4.393635515415816,0.2172767509544459,10.074424491996783
D1,tree,80A-65A,4,8,32,2560.0,0.65,2.5,,,,,0.1901620296593679,0.0901620296593679,True,0.114858,0.317865,0.027115,0.0,3,,,,,,,,,,5.8966422411603245,0.2172767509544459,14.258746261621136
D1,tree,80A-65A,4,8,32,2560.0,0.65,3.0,,,,,0.18158551633872938,0.08158551633872937,True,0.114858,0.317865,0.035691,0.0,3,,,,,,,,,,7.6195338199255165,0.2172767509544459,19.655331182437557
D1,tree,80A-65A,4,8,32,2560.0,0.7,0.0,,,,,0.2672767509544459,0.1672767509544459,True,0.114858,0.317865,0.0,0.0,3,,,,,,,,,,0.0,0.2672767509544459,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.7,0.5,,,,,0.26333804787807613,0.16333804787807613,True,0.114858,0.317865,0.003939,0.0,3,,,,,,,,,,0.9020708080607308,0.2672767509544459,1.4956832512836815
D1,tree,80A-65A,4,8,32,2560.0,0.7,1.0,,,,,0.25879893832207257,0.15879893832207256,True,0.114858,0.317865,0.008478,0.0,3,,,,,,,,,,1.9215728919049744,0.2672767509544459,3.275829757007272
D1,tree,80A-65A,4,8,32,2560.0,0.7,1.5,,,,,0.25353561550669323,0.15353561550669323,True,0.114858,0.317865,0.013741,0.0,3,,,,,,,,,,3.077737100036476,0.2672767509544459,5.4198047955869635
D1,tree,80A-65A,4,8,32,2560.0,0.7,2.0,,,,,0.24739076716248798,0.14739076716248797,True,0.114858,0.317865,0.019886,0.0,3,,,,,,,,,,4.393635515415818,0.2672767509544459,8.038288582894722
D1,tree,80A-65A,4,8,32,2560.0,0.7,2.5,,,,,0.24016202965936795,0.14016202965936794,True,0.114858,0.317865,0.027115,0.0,3,,,,,,,,,,5.896642241160326,0.2672767509544459,11.290178274032717
D1,tree,80A-65A,4,8,32,2560.0,0.7,3.0,,,,,0.23158551633872942,0.13158551633872942,True,0.114858,0.317865,0.035691,0.0,3,,,,,,,,,,7.619533819925518,0.2672767509544459,15.411686870569477
D1,tree,80A-65A,4,8,32,2560.0,0.8,0.0,,,,,0.367276750954446,0.26727675095444603,True,0.114858,0.317865,0.0,0.0,3,,,,,,,,,,0.0,0.367276750954446,0.0
D1,tree,80A-65A,4,8,32,2560.0,0.8,0.5,,,,,0.3633380478780762,0.26333804787807624,True,0.114858,0.317865,0.003939,0.0,3,,,,,,,,,,0.9020708080607308,0.367276750954446,1.0840326520638657
D1,tree,80A-65A,4,8,32,2560.0,0.8,1.0,,,,,0.35879893832207277,0.2587989383220728,True,0.114858,0.317865,0.008478,0.0,3,,,,,,,,,,1.921572891904975,0.367276750954446,2.362831025091608
D1,tree,80A-65A,4,8,32,2560.0,0.8,1.5,,,,,0.3535356155066933,0.25353561550669335,True,0.114858,0.317865,0.013741,0.0,3,,,,,,,,,,3.077737100036476,0.367276750954446,3.886775432245674
D1,tree,80A-65A,4,8,32,2560.0,0.8,2.0,,,,,0.3473907671624881,0.24739076716248812,True,0.114858,0.317865,0.019886,0.0,3,,,,,,,,,,4.393635515415819,0.367276750954446,5.72438466179973
D1,tree,80A-65A,4,8,32,2560.0,0.8,2.5,,,,,0.340162029659368,0.24016202965936798,True,0.114858,0.317865,0.027115,0.0,3,,,,,,,,,,5.896642241160325,0.367276750954446,7.971119328700564
D1,tree,80A-65A,4,8,32,2560.0,0.8,3.0,,,,,0.33158551633872957,0.23158551633872956,True,0.114858,0.317865,0.035691,0.0,3,,,,,,,,,,7.61953381992552,0.367276750954446,10.76380989429473
D1,tree,80A-65A,4,8,32,2560.0,1.0,0.0,,,,,0.5672767509544461,0.4672767509544461,True,0.114858,0.317865,0.0,0.0,3,,,,,,,,,,0.0,0.5672767509544461,0.0
D1,tree,80A-65A,4,8,32,2560.0,1.0,0.5,,,,,0.5633380478780762,0.4633380478780762,True,0.114858,0.317865,0.003939,0.0,3,,,,,,,,,,0.9020708080607308,0.5672767509544461,0.6991722095118198
D1,tree,80A-65A,4,8,32,2560.0,1.0,1.0,,,,,0.5587989383220728,0.45879893832207286,True,0.114858,0.317865,0.008478,0.0,3,,,,,,,,,,1.9215728919049755,0.5672767509544461,1.5171490228363522
D1,tree,80A-65A,4,8,32,2560.0,1.0,1.5,,,,,0.5535356155066933,0.4535356155066933,True,0.114858,0.317865,0.013741,0.0,3,,,,,,,,,,3.077737100036476,0.5672767509544461,2.482430229024105
D1,tree,80A-65A,4,8,32,2560.0,1.0,2.0,,,,,0.547390767162488,0.44739076716248805,True,0.114858,0.317865,0.019886,0.0,3,,,,,,,,,,4.393635515415818,0.5672767509544461,3.63286795921698
D1,tree,80A-65A,4,8,32,2560.0,1.0,2.5,,,,,0.540162029659368,0.440162029659368,True,0.114858,0.317865,0.027115,0.0,3,,,,,,,,,,5.896642241160326,0.5672767509544461,5.019738487019704
D1,tree,80A-65A,4,8,32,2560.0,1.0,3.0,,,,,0.5315855163387295,0.43158551633872955,True,0.114858,0.317865,0.035691,0.0,3,,,,,,,,,,7.61953381992552,0.5672767509544461,6.7141096810797745
