case_id,topology,branch_inlet_config,num_branches,heads_per_branch,active_heads,total_flow_lpm,inlet_pressure_mpa,bead_height_mm,bead_height_std_mm,defect_count,p_bead,mc_iterations,terminal_pressure_mpa,pressure_margin_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,required_extra_inlet_pressure_mpa,worst_branch_index,ranking_or_location_id,mean_terminal_mpa,std_terminal_mpa,P5_terminal_mpa,P50_terminal_mpa,P95_terminal_mpa,fail_rate,fail_rate_CI95_low,fail_rate_CI95_high,delta_p_analytical,delta_p_simulation,analytical_error_pct
V1,tree,80A-65A,4,8,32,2560.0,0.4,0.0,,,,,-0.03272324904555402,-0.13272324904555402,False,0.114858,0.317865,0.0,,3,,,,,,,,,,0.432723,0.43272324904555404,5.755307914747842e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5,0.0,,,,,0.06727675095444594,-0.03272324904555407,False,0.114858,0.317865,0.0,,3,,,,,,,,,,0.432723,0.43272324904555404,5.755307914747842e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5314,0.0,,,,,0.09867675095444592,-0.0013232490455540868,False,0.114858,0.317865,0.0,,3,,,,,,,,,,0.432723,0.43272324904555404,5.755307914747842e-05
V1,tree,80A-65A,4,8,32,2560.0,0.6,0.0,,,,,0.1672767509544459,0.06727675095444591,True,0.114858,0.317865,0.0,,3,,,,,,,,,,0.432723,0.43272324904555404,5.755307914747842e-05
V1,tree,80A-65A,4,8,32,2560.0,0.8,0.0,,,,,0.367276750954446,0.26727675095444603,True,0.114858,0.317865,0.0,,3,,,,,,,,,,0.432723,0.43272324904555404,5.755307914747842e-05
V1,tree,80A-65A,4,8,32,2560.0,1.0,0.0,,,,,0.5672767509544461,0.4672767509544461,True,0.114858,0.317865,0.0,,3,,,,,,,,,,0.432723,0.4327232490455539,5.755307912182178e-05
V1,tree,80A-65A,4,8,32,2560.0,0.4,0.5,,,,,-0.03666195212192377,-0.13666195212192378,False,0.114858,0.317865,0.003939,,3,,,,,,,,,,0.436662,0.43666195212192377,1.0964563317962667e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5,0.5,,,,,0.06333804787807626,-0.036661952121923747,False,0.114858,0.317865,0.003939,,3,,,,,,,,,,0.436662,0.4366619521219237,1.0964563330675283e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5314,0.5,,,,,0.09473804787807624,-0.005261952121923763,False,0.114858,0.317865,0.003939,,3,,,,,,,,,,0.436662,0.4366619521219237,1.0964563330675283e-05
V1,tree,80A-65A,4,8,32,2560.0,0.6,0.5,,,,,0.16333804787807618,0.06333804787807618,True,0.114858,0.317865,0.003939,,3,,,,,,,,,,0.436662,0.4366619521219238,1.0964563305250051e-05
V1,tree,80A-65A,4,8,32,2560.0,0.8,0.5,,,,,0.3633380478780762,0.26333804787807624,True,0.114858,0.317865,0.003939,,3,,,,,,,,,,0.436662,0.4366619521219238,1.0964563305250051e-05
V1,tree,80A-65A,4,8,32,2560.0,1.0,0.5,,,,,0.5633380478780762,0.4633380478780762,True,0.114858,0.317865,0.003939,,3,,,,,,,,,,0.436662,0.4366619521219238,1.0964563305250051e-05
V1,tree,80A-65A,4,8,32,2560.0,0.4,1.0,,,,,-0.04120106167792731,-0.14120106167792731,False,0.114858,0.317865,0.008478,,3,,,,,,,,,,0.441201,0.44120106167792733,1.397955097534643e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5,1.0,,,,,0.05879893832207267,-0.041201061677927336,False,0.114858,0.317865,0.008478,,3,,,,,,,,,,0.441201,0.44120106167792733,1.397955097534643e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5314,1.0,,,,,0.09019893832207265,-0.009801061677927353,False,0.114858,0.317865,0.008478,,3,,,,,,,,,,0.441201,0.44120106167792733,1.397955097534643e-05
V1,tree,80A-65A,4,8,32,2560.0,0.6,1.0,,,,,0.15879893832207262,0.058798938322072614,True,0.114858,0.317865,0.008478,,3,,,,,,,,,,0.441201,0.4412010616779274,1.3979550987928254e-05
V1,tree,80A-65A,4,8,32,2560.0,0.8,1.0,,,,,0.35879893832207277,0.2587989383220728,True,0.114858,0.317865,0.008478,,3,,,,,,,,,,0.441201,0.4412010616779273,1.3979550962764605e-05
V1,tree,80A-65A,4,8,32,2560.0,1.0,1.0,,,,,0.5587989383220728,0.45879893832207286,True,0.114858,0.317865,0.008478,,3,,,,,,,,,,0.441201,0.44120106167792716,1.3979550937600958e-05
V1,tree,80A-65A,4,8,32,2560.0,0.4,1.5,,,,,-0.04646438449330681,-0.14646438449330682,False,0.114858,0.317865,0.013741,,3,,,,,,,,,,0.446464,0.44646438449330683,8.611959210152821e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5,1.5,,,,,0.05353561550669317,-0.04646438449330684,False,0.114858,0.317865,0.013741,,3,,,,,,,,,,0.446464,0.44646438449330683,8.611959210152821e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5314,1.5,,,,,0.08493561550669315,-0.015064384493306854,False,0.114858,0.317865,0.013741,,3,,,,,,,,,,0.446464,0.44646438449330683,8.611959210152821e-05
V1,tree,80A-65A,4,8,32,2560.0,0.6,1.5,,,,,0.15353561550669315,0.05353561550669314,True,0.114858,0.317865,0.013741,,3,,,,,,,,,,0.446464,0.44646438449330683,8.611959210152821e-05
V1,tree,80A-65A,4,8,32,2560.0,0.8,1.5,,,,,0.3535356155066933,0.25353561550669335,True,0.114858,0.317865,0.013741,,3,,,,,,,,,,0.446464,0.4464643844933067,8.611959207666124e-05
V1,tree,80A-65A,4,8,32,2560.0,1.0,1.5,,,,,0.5535356155066933,0.4535356155066933,True,0.114858,0.317865,0.013741,,3,,,,,,,,,,0.446464,0.4464643844933067,8.611959207666124e-05
V1,tree,80A-65A,4,8,32,2560.0,0.4,2.0,,,,,-0.05260923283751209,-0.1526092328375121,False,0.114858,0.317865,0.019886,,3,,,,,,,,,,0.452609,0.4526092328375121,5.1443385421992026e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5,2.0,,,,,0.04739076716248791,-0.05260923283751209,False,0.114858,0.317865,0.019886,,3,,,,,,,,,,0.452609,0.4526092328375121,5.1443385421992026e-05
V1,tree,80A-65A,4,8,32,2560.0,0.5314,2.0,,,,,0.0787907671624879,-0.02120923283751211,False,0.114858,0.317865,0.019886,,3,,,,,,,,,,0.452609,0.4526092328375121,5.1443385421992026e-05
V1,tree,80A-65A,4,8,32,2560.0,0.6,2.0,,,,,0.14739076716248786,0.04739076716248786,True,0.114858,0.317865,0.019886,,3,,,,,,,,,,0.452609,0.4526092328375121,5.1443385421992026e-05
V1,tree,80A-65A,4,8,32,2560.0,0.8,2.0,,,,,0.3473907671624881,0.24739076716248812,True,0.114858,0.317865,0.019886,,3,,,,,,,,,,0.452609,0.4526092328375119,5.144338538519795e-05
V1,tree,80A-65A,4,8,32,2560.0,1.0,2.0,,,,,0.547390767162488,0.44739076716248805,True,0.114858,0.317865,0.019886,,3,,,,,,,,,,0.452609,0.452609232837512,5.1443385397462636e-05
V1,tree,80A-65A,4,8,32,2560.0,0.4,2.5,,,,,-0.05983797034063192,-0.15983797034063194,False,0.114858,0.317865,0.027115,,3,,,,,,,,,,0.459838,0.45983797034063195,6.4499606351934154e-06
V1,tree,80A-65A,4,8,32,2560.0,0.5,2.5,,,,,0.04016202965936807,-0.05983797034063194,False,0.114858,0.317865,0.027115,,3,,,,,,,,,,0.459838,0.45983797034063195,6.4499606351934154e-06
V1,tree,80A-65A,4,8,32,2560.0,0.5314,2.5,,,,,0.07156202965936806,-0.028437970340631946,False,0.114858,0.317865,0.027115,,3,,,,,,,,,,0.459838,0.4598379703406319,6.4499606472653095e-06
V1,tree,80A-65A,4,8,32,2560.0,0.6,2.5,,,,,0.14016202965936791,0.04016202965936791,True,0.114858,0.317865,0.027115,,3,,,,,,,,,,0.459838,0.45983797034063206,6.4499606110496256e-06
V1,tree,80A-65A,4,8,32,2560.0,0.8,2.5,,,,,0.340162029659368,0.24016202965936798,True,0.114858,0.317865,0.027115,,3,,,,,,,,,,0.459838,0.45983797034063206,6.4499606110496256e-06
V1,tree,80A-65A,4,8,32,2560.0,1.0,2.5,,,,,0.540162029659368,0.440162029659368,True,0.114858,0.317865,0.027115,,3,,,,,,,,,,0.459838,0.459837970340632,6.4499606231215205e-06
V1,tree,80A-65A,4,8,32,2560.0,0.4,3.0,,,,,-0.06841448366127048,-0.1684144836612705,False,0.114858,0.317865,0.035691,,3,,,,,,,,,,0.468414,0.4684144836612705,0.00010325497766378658
V1,tree,80A-65A,4,8,32,2560.0,0.5,3.0,,,,,0.03158551633872948,-0.06841448366127052,False,0.114858,0.317865,0.035691,,3,,,,,,,,,,0.468414,0.46841448366127053,0.00010325497767563741
V1,tree,80A-65A,4,8,32,2560.0,0.5314,3.0,,,,,0.06298551633872947,-0.03701448366127054,False,0.114858,0.317865,0.035691,,3,,,,,,,,,,0.468414,0.46841448366127053,0.00010325497767563741
V1,tree,80A-65A,4,8,32,2560.0,0.6,3.0,,,,,0.13158551633872934,0.03158551633872933,True,0.114858,0.317865,0.035691,,3,,,,,,,,,,0.468414,0.46841448366127064,0.00010325497769933912
V1,tree,80A-65A,4,8,32,2560.0,0.8,3.0,,,,,0.33158551633872957,0.23158551633872956,True,0.114858,0.317865,0.035691,,3,,,,,,,,,,0.468414,0.4684144836612705,0.00010325497766378658
V1,tree,80A-65A,4,8,32,2560.0,1.0,3.0,,,,,0.5315855163387295,0.43158551633872955,True,0.114858,0.317865,0.035691,,3,,,,,,,,,,0.468414,0.4684144836612705,0.00010325497766378658
