case_id,topology,branch_inlet_config,num_branches,heads_per_branch,active_heads,total_flow_lpm,inlet_pressure_mpa,bead_height_mm,bead_height_std_mm,defect_count,p_bead,mc_iterations,terminal_pressure_mpa,pressure_margin_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,required_extra_inlet_pressure_mpa,worst_branch_index,mean_terminal_mpa,std_terminal_mpa,P5_terminal_mpa,P50_terminal_mpa,P95_terminal_mpa,fail_rate,fail_rate_CI95_low,fail_rate_CI95_high
S2b,tree,80A-65A,4,8,32,2560.0,0.55,0.0,0.0,0,,0,0.11727675095444597,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,1,,10000,,,,,,,,,0.11674724620769938,0.0012207065625956318,0.11434910012804543,0.11727675095444597,0.11727675095444597,0.0001,1.765221952685649e-05,0.0005662834557441313
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,2,,10000,,,,,,,,,0.11621123219787013,0.0016507504852814128,0.11289696014287082,0.11716996515118205,0.11727675095444597,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,4,,10000,,,,,,,,,0.1151172866647657,0.002222094419149167,0.11069944222956273,0.11565204934419199,0.11727675095444597,0.0001,1.765221952685649e-05,0.0005662834557441313
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,8,,10000,,,,,,,,,0.11295607114304583,0.0028525031644530655,0.10744799232935053,0.11347851979863513,0.11662125035330669,0.0007,0.00033912200289172947,0.0014443528574059384
S2b,tree,80A-65A,4,8,32,2560.0,0.55,0.0,0.0,0,,0,0.11727675095444597,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,1,,10000,,,,,,,,,0.11635491359624076,0.0020531797712269187,0.11256456197481406,0.11727675095444597,0.11727675095444597,0.0014,0.0008341542630379929,0.0023487829797908017
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,2,,10000,,,,,,,,,0.1154664668111721,0.0027872071501684583,0.11017684563820053,0.11658752292512027,0.11727675095444597,0.0029,0.002019983350543452,0.004161801854852043
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,4,,10000,,,,,,,,,0.11365843439452811,0.0036796897971503777,0.10656885098775301,0.11453454999602487,0.11727675095444597,0.0084,0.0067903793044075565,0.010387181763732508
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,8,,10000,,,,,,,,,0.11019249597811012,0.004849710391857158,0.10116968136826843,0.1111903043386367,0.11598221074111328,0.0389,0.03528387069032534,0.04287026561667095
S2b,tree,80A-65A,4,8,32,2560.0,0.55,0.0,0.0,0,,0,0.11727675095444597,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,1,,10000,,,,,,,,,0.11589687986200606,0.003173461949194173,0.1106246064257816,0.11727675095444597,0.11727675095444597,0.0059,0.004577025249490057,0.007602455881038837
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,2,,10000,,,,,,,,,0.11429219492630194,0.004913037421878421,0.10577377837270309,0.11591473357536179,0.11727675095444597,0.0195,0.01696858915583909,0.022400446835294553
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,4,,10000,,,,,,,,,0.11139229530030821,0.006423987123082757,0.0997624706981055,0.11300493801420063,0.11727675095444597,0.0524,0.04820182771100209,0.056941940259094506
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,8,,10000,,,,,,,,,0.10619419899877156,0.007924857505315753,0.09114330292938956,0.10801592165131177,0.11492800321296065,0.1639,0.15677368959056776,0.1712844435969869
S2b,tree,80A-65A,4,8,32,2560.0,0.55,0.0,0.0,0,,0,0.11727675095444597,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,1,,10000,,,,,,,,,0.11477459456941644,0.0065393333288358835,0.10582188388548314,0.11727675095444597,0.11727675095444597,0.0251,0.02221153060308387,0.02835320444829879
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,2,,10000,,,,,,,,,0.11236901598632244,0.009524613988318225,0.09857257956330362,0.11495551574901482,0.11727675095444597,0.0575,0.05310484601500794,0.06223500502781544
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,4,,10000,,,,,,,,,0.10809963427180178,0.011773739112606714,0.08994593400105946,0.11096599313534207,0.11727675095444597,0.1282,0.12178995603743442,0.13489559564103282
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,8,,10000,,,,,,,,,0.09988856963269971,0.017119914151618797,0.07414641222515966,0.1035848739506732,0.1136858524268016,0.3602,0.3508461961036372,0.3696611737851463
S2b,tree,80A-65A,4,8,32,2560.0,0.56,0.0,0.0,0,,0,0.127276750954446,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,1,,10000,,,,,,,,,0.12676315107417155,0.0011646376586749996,0.12440283135928613,0.127276750954446,0.127276750954446,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,2,,10000,,,,,,,,,0.12616297314027505,0.0017000858371701544,0.12278570449583971,0.12705642447229307,0.127276750954446,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,4,,10000,,,,,,,,,0.1250874778405508,0.0022596343789345478,0.12060736853655704,0.12564468147022126,0.127276750954446,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,8,,10000,,,,,,,,,0.12292543821102936,0.0028700781320195306,0.11738880453761953,0.12342922891906288,0.1266703137840005,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,0.0,0.0,0,,0,0.127276750954446,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,1,,10000,,,,,,,,,0.1263893404891258,0.0019792395651248374,0.12274705465132639,0.127276750954446,0.127276750954446,0.0001,1.765221952685649e-05,0.0005662834557441313
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,2,,10000,,,,,,,,,0.12540900260082968,0.0029461008312555033,0.11981402885716733,0.12656016616626042,0.127276750954446,0.0007,0.00033912200289172947,0.0014443528574059384
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,4,,10000,,,,,,,,,0.12363518748082761,0.0037385112618967794,0.11667108830581924,0.12453098840371593,0.127276750954446,0.0011,0.0006143442571264699,0.001968823393188985
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,8,,10000,,,,,,,,,0.12013973653535577,0.00477849826151951,0.11107316695144924,0.12110398830198672,0.1259528284476234,0.0038,0.002769887157078455,0.005211206825857061
S2b,tree,80A-65A,4,8,32,2560.0,0.56,0.0,0.0,0,,0,0.127276750954446,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,1,,10000,,,,,,,,,0.125773726788385,0.0035849908788019307,0.12016068572679849,0.127276750954446,0.127276750954446,0.0029,0.002019983350543452,0.004161801854852043
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,2,,10000,,,,,,,,,0.12431300079242846,0.004595121376112136,0.11635982789869051,0.12582233414730704,0.127276750954446,0.0054,0.00414129736628239,0.0070385677767242725
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,4,,10000,,,,,,,,,0.12140221072421924,0.006529175676544185,0.10977968260211797,0.12309737618591658,0.127276750954446,0.0147,0.01252061978936871,0.017252102721551494
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,8,,10000,,,,,,,,,0.11615887702730672,0.00853190857605038,0.10078334978181695,0.11806357740087127,0.1249848581359278,0.0455,0.04158698820856655,0.04976207913372322
S2b,tree,80A-65A,4,8,32,2560.0,0.56,0.0,0.0,0,,0,0.127276750954446,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,1,,10000,,,,,,,,,0.12484249903561973,0.0059303258192729275,0.11623027812230226,0.127276750954446,0.127276750954446,0.0096,0.007868269325693327,0.011708370112500095
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,2,,10000,,,,,,,,,0.12248799951185106,0.009487284530345717,0.10927938495693729,0.12506438697992728,0.127276750954446,0.0235,0.020708808996901244,0.02665715489441027
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,4,,10000,,,,,,,,,0.1181103920267245,0.011494100133493177,0.10007940291775701,0.12104581037379004,0.127276750954446,0.0495,0.04541886795081369,0.053927127291653956
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,8,,10000,,,,,,,,,0.10978219411418101,0.018065112747707206,0.08503640203989297,0.11366705745795257,0.12374242658554306,0.1492,0.1423515571775949,0.15631786597680608
S2b,tree,80A-65A,4,8,32,2560.0,0.58,0.0,0.0,0,,0,0.14727675095444595,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,1,,10000,,,,,,,,,0.14673156805781676,0.0012200319014141296,0.14431376683371763,0.14727675095444595,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,2,,10000,,,,,,,,,0.14618372190658968,0.0017047550045688083,0.14279764774831308,0.14712909739565674,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,4,,10000,,,,,,,,,0.1450410510368968,0.0023031025825306748,0.14037698857994096,0.14561449528169476,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,8,,10000,,,,,,,,,0.1429253964938419,0.002901966915474714,0.13750584498090038,0.14343958041730415,0.14672835266011444,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,0.0,0.0,0,,0,0.14727675095444595,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,1,,10000,,,,,,,,,0.14638078881671085,0.0020105869679830296,0.14269769458825377,0.14727675095444595,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,2,,10000,,,,,,,,,0.14543320041274052,0.0028193294575340412,0.14023473107003148,0.14651768477768887,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,4,,10000,,,,,,,,,0.14364829254368794,0.003762003506041025,0.13657275617598721,0.1446197870835371,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,8,,10000,,,,,,,,,0.1401041111454826,0.004937551805675746,0.13099485106357495,0.14111290732228116,0.14593772018801662,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,0.0,0.0,0,,0,0.14727675095444595,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,1,,10000,,,,,,,,,0.14578161698817,0.0033100431003351676,0.1398886937556985,0.14727675095444595,0.14727675095444595,0.0004,0.00015556032105416015,0.0010281449467301677
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,2,,10000,,,,,,,,,0.14419560729700034,0.0053111459834451575,0.13567874975245042,0.14588778830697305,0.14727675095444595,0.0011,0.0006143442571264699,0.001968823393188985
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,4,,10000,,,,,,,,,0.1413973940935544,0.006529066544781447,0.12987330580485767,0.14302976661469588,0.14727675095444595,0.0027,0.0018563179891469945,0.003925620821239607
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,8,,10000,,,,,,,,,0.13609701806277336,0.008202329717804619,0.1207048778644419,0.13800483546355286,0.14496641951427824,0.0051,0.003881291717961065,0.006698803832532257
S2b,tree,80A-65A,4,8,32,2560.0,0.58,0.0,0.0,0,,0,0.14727675095444595,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,1,,10000,,,,,,,,,0.14493334482844067,0.005744525778790012,0.13664740908595574,0.14727675095444595,0.14727675095444595,0.0021,0.0013739811491914563,0.0032084184761684647
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,2,,10000,,,,,,,,,0.1426149259245791,0.008734482200142779,0.13047817083032834,0.14507018621578882,0.14727675095444595,0.0069,0.0054561819856916854,0.008722531119881676
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,4,,10000,,,,,,,,,0.13812157123648047,0.011535716190123802,0.11991772967617126,0.14107127082707913,0.14727675095444595,0.0125,0.010501982950160282,0.014872429215662097
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,8,,10000,,,,,,,,,0.12978271874896743,0.01616554687945931,0.104701235085173,0.13356935904027556,0.14364225486202306,0.0384,0.03480747888342274,0.04234704143605131
S2b,tree,80A-65A,4,8,32,2560.0,0.6,0.0,0.0,0,,0,0.1672767509544459,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,1,,10000,,,,,,,,,0.16673149242024507,0.0012229950870582668,0.16433285909145234,0.1672767509544459,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,2,,10000,,,,,,,,,0.16618434988193248,0.001672217308862388,0.1628583593740448,0.16711257412533037,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,4,,10000,,,,,,,,,0.16508087014539988,0.0022174937840006037,0.16079201347720373,0.1655836460684968,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,8,,10000,,,,,,,,,0.16288808720329612,0.002895969021202504,0.15746060369753578,0.16339861311594395,0.16665557854688964,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,0.0,0.0,0,,0,0.1672767509544459,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,1,,10000,,,,,,,,,0.16637768830653446,0.0019939241893221784,0.162678406555895,0.1672767509544459,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,2,,10000,,,,,,,,,0.16546949900046667,0.0027863337487373315,0.16031866267569805,0.1665580930816127,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,4,,10000,,,,,,,,,0.163651247115452,0.003713978685163885,0.15656540159932014,0.16455103649843383,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,8,,10000,,,,,,,,,0.16019114933017622,0.0048088971944936654,0.15116728151011244,0.16114380352337543,0.16596602065013003,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,0.0,0.0,0,,0,0.1672767509544459,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,1,,10000,,,,,,,,,0.1657682433914958,0.0035169083401625405,0.16006295208979637,0.1672767509544459,0.1672767509544459,0.0001,1.765221952685649e-05,0.0005662834557441313
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,2,,10000,,,,,,,,,0.16434673701083066,0.004649877982664072,0.15602515080256163,0.16592474729809403,0.1672767509544459,0.0002,5.4847779209068104e-05,0.0007290110935663664
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,4,,10000,,,,,,,,,0.16145838835981705,0.00677402738140639,0.15012063558651173,0.16305844229792796,0.1672767509544459,0.0009,0.00047357165665044376,0.0017097495986561175
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,8,,10000,,,,,,,,,0.15624327839106691,0.008193667074695678,0.1417838340606696,0.15807074075889127,0.16493594809758488,0.0013,0.0007599045488158861,0.002223109496508462
S2b,tree,80A-65A,4,8,32,2560.0,0.6,0.0,0.0,0,,0,0.1672767509544459,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,1,,10000,,,,,,,,,0.16475944833515715,0.007506919410931719,0.1560982199491054,0.1672767509544459,0.1672767509544459,0.0017,0.0010616983407886484,0.0027210084945534863
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,2,,10000,,,,,,,,,0.16245458944633548,0.008579144562619937,0.14929259147655055,0.1649801282539099,0.1672767509544459,0.0024,0.001613367184247764,0.0035688020336254967
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,4,,10000,,,,,,,,,0.1579618843780122,0.012839802435994469,0.13958759144255517,0.16105879112783814,0.1672767509544459,0.0067,0.005279610297613358,0.008499256412951111
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,8,,10000,,,,,,,,,0.14976637330954773,0.01549945274982429,0.12390677181175477,0.1533970158374523,0.16359642609281722,0.0145,0.012336501579320817,0.017036374536590494
