case_id,topology,branch_inlet_config,num_branches,heads_per_branch,active_heads,total_flow_lpm,inlet_pressure_mpa,bead_height_mm,bead_height_std_mm,defect_count,p_bead,mc_iterations,terminal_pressure_mpa,pressure_margin_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,required_extra_inlet_pressure_mpa,worst_branch_index,ranking_or_location_id,mean_terminal_mpa,std_terminal_mpa,P5_terminal_mpa,P50_terminal_mpa,P95_terminal_mpa,fail_rate,fail_rate_CI95_low,fail_rate_CI95_high
S2b,tree,80A-65A,4,8,32,2560.0,0.55,0.0,0.0,0,,0,0.11727675095444597,,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,0,,0,0.11727675095444597,,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,1,,10000,,,,,,,,,,0.11676452117321497,0.0011704808535401006,0.114458144655364,0.11727675095444597,0.11727675095444597,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,2,,10000,,,,,,,,,,0.11619742788649137,0.0016947230475918811,0.11286757187027782,0.11715248629330652,0.11727675095444597,0.0003,0.00010203035287762114,0.0008817517174022601
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,4,,10000,,,,,,,,,,0.11509106507981359,0.002241206979076805,0.11068384100097887,0.11562079365667664,0.11727675095444597,0.0002,5.4847779209068104e-05,0.0007290110935663664
S2b,tree,80A-65A,4,8,32,2560.0,0.55,1.5,0.75,8,,10000,,,,,,,,,,0.11289582723013951,0.0029229149387720644,0.10749387936597113,0.1133863860184313,0.11666466368040568,0.0022,0.0014533386585013621,0.003328984164363006
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,0,,0,0.11727675095444597,,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,1,,10000,,,,,,,,,,0.11636267997623345,0.0019893816780581215,0.11259693833625396,0.11727675095444597,0.11727675095444597,0.0013,0.0007599045488158861,0.002223109496508462
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,2,,10000,,,,,,,,,,0.11545495750027772,0.0028399984439415396,0.11032911003803661,0.11657857420160624,0.11727675095444597,0.0042,0.0031088599034471516,0.005671926869506149
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,4,,10000,,,,,,,,,,0.11364831949644813,0.0037300168172930397,0.10658725171200072,0.11456269456075772,0.11727675095444597,0.0102,0.008410122627316854,0.012366055995903253
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.0,1.0,8,,10000,,,,,,,,,,0.11020414381279274,0.004839089340634897,0.10103275297297222,0.1111953787087038,0.1160052757890498,0.0397,0.036046447435145984,0.043707074451885874
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,0,,0,0.11727675095444597,,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,1,,10000,,,,,,,,,,0.11584564351441755,0.0033345498768821433,0.11061049758963029,0.11727675095444597,0.11727675095444597,0.007,0.005544595653529791,0.008834040649548016
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,2,,10000,,,,,,,,,,0.11423790347161603,0.005002456998496491,0.10602179895957789,0.1158215350589461,0.11727675095444597,0.0203,0.01771452863591045,0.023253892935258764
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,4,,10000,,,,,,,,,,0.1115712370015432,0.006167816701391942,0.10051725207252249,0.11319406637032728,0.11727675095444597,0.0463,0.042352706247467634,0.05059574667485771
S2b,tree,80A-65A,4,8,32,2560.0,0.55,2.5,1.25,8,,10000,,,,,,,,,,0.10615542257138963,0.008042857498506592,0.09110181151885988,0.10794984015344977,0.11499270187893633,0.1651,0.15795195932823955,0.1725052522293685
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,0,,0,0.11727675095444597,,,,,,,,,0.11727675095444597,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,1,,10000,,,,,,,,,,0.11490111658310302,0.0060644961053513205,0.106632609586949,0.11727675095444597,0.11727675095444597,0.0225,0.019771408282019377,0.025595323634247664
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,2,,10000,,,,,,,,,,0.11249487208023945,0.010709480280717934,0.09990643736977105,0.11499808967990384,0.11727675095444597,0.0508,0.046665923012702865,0.05527907379732258
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,4,,10000,,,,,,,,,,0.10824483681542356,0.011813831987612577,0.08956881830943458,0.1112256275892055,0.11727675095444597,0.1289,0.12247447317879456,0.13561054088220376
S2b,tree,80A-65A,4,8,32,2560.0,0.55,3.0,1.5,8,,10000,,,,,,,,,,0.09984656914514989,0.015676394475352993,0.07488092063485065,0.10363660992421311,0.11366292331557196,0.3663,0.3569098771433398,0.37579280779321483
S2b,tree,80A-65A,4,8,32,2560.0,0.56,0.0,0.0,0,,0,0.127276750954446,,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,0,,0,0.127276750954446,,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,1,,10000,,,,,,,,,,0.12678344713056178,0.0011225925728101881,0.1245089200542525,0.127276750954446,0.127276750954446,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,2,,10000,,,,,,,,,,0.12622421557005062,0.0016576203421502318,0.12295267248332227,0.127276750954446,0.127276750954446,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,4,,10000,,,,,,,,,,0.12508432973432593,0.0022676974186506597,0.12074224332222507,0.1256253445703605,0.127276750954446,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,1.5,0.75,8,,10000,,,,,,,,,,0.12290373537116714,0.0028617272391454644,0.11743919813506273,0.12342986680482376,0.12660863279137186,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,0,,0,0.127276750954446,,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,1,,10000,,,,,,,,,,0.1263998207890128,0.001996771002785388,0.12279435405956118,0.127276750954446,0.127276750954446,0.0003,0.00010203035287762114,0.0008817517174022601
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,2,,10000,,,,,,,,,,0.1254322421076572,0.0027967319947428647,0.12019178171279458,0.12648047508738156,0.127276750954446,0.0007,0.00033912200289172947,0.0014443528574059384
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,4,,10000,,,,,,,,,,0.12364469914445063,0.0037207210323674145,0.11654278303441991,0.12454585680280174,0.127276750954446,0.0013,0.0007599045488158861,0.002223109496508462
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.0,1.0,8,,10000,,,,,,,,,,0.1201676372523304,0.00481313915298332,0.11143798695424269,0.12111998227466167,0.12596344539136664,0.0048,0.003622473612075849,0.006357852345904131
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,0,,0,0.127276750954446,,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,1,,10000,,,,,,,,,,0.1258060445994134,0.003297384755030971,0.12020458273092849,0.127276750954446,0.127276750954446,0.0024,0.001613367184247764,0.0035688020336254967
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,2,,10000,,,,,,,,,,0.12423929675222907,0.004850839831449589,0.11577504467489509,0.12586587633607377,0.127276750954446,0.0052,0.003967833312748148,0.006812185435249619
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,4,,10000,,,,,,,,,,0.1214355751691041,0.006302885235886174,0.10977699549690921,0.12305361091084412,0.127276750954446,0.0131,0.01105099200360744,0.015522959347241617
S2b,tree,80A-65A,4,8,32,2560.0,0.56,2.5,1.25,8,,10000,,,,,,,,,,0.11613113708936149,0.008267661266946967,0.10143577909414586,0.11798110223562872,0.12489183670057287,0.042,0.038241152943504116,0.04611060248613003
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,0,,0,0.127276750954446,,,,,,,,,0.127276750954446,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,1,,10000,,,,,,,,,,0.12491088925229164,0.006193128682018584,0.11622747261261919,0.127276750954446,0.127276750954446,0.0101,0.008319690528457416,0.01225656489725824
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,2,,10000,,,,,,,,,,0.12233322793634437,0.009436475301447199,0.1091399266163336,0.12495615428271165,0.127276750954446,0.0237,0.020896460091627395,0.02686935019469301
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,4,,10000,,,,,,,,,,0.11793759656339273,0.01198345010616226,0.09885788615540152,0.12101617991845316,0.127276750954446,0.0542,0.04993106969653226,0.05881131582864438
S2b,tree,80A-65A,4,8,32,2560.0,0.56,3.0,1.5,8,,10000,,,,,,,,,,0.10976996422686698,0.016182119629913387,0.08454949666782839,0.11351216017921453,0.12362447794577426,0.1539,0.14696029981971023,0.1611055136173998
S2b,tree,80A-65A,4,8,32,2560.0,0.58,0.0,0.0,0,,0,0.14727675095444595,,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,0,,0,0.14727675095444595,,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,1,,10000,,,,,,,,,,0.146747911919613,0.001194693061984635,0.14432579257882514,0.14727675095444595,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,2,,10000,,,,,,,,,,0.1462162968981699,0.001605344566349768,0.14302421549419997,0.1471292555532229,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,4,,10000,,,,,,,,,,0.14510682650867898,0.002231235363804754,0.14072874204979596,0.1456419811364827,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,1.5,0.75,8,,10000,,,,,,,,,,0.1429927088574307,0.0028581177266563977,0.13759615214687695,0.14348298328200385,0.1466326290134453,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,0,,0,0.14727675095444595,,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,1,,10000,,,,,,,,,,0.14636842519364227,0.0020148208574917994,0.14249965410336554,0.14727675095444595,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,2,,10000,,,,,,,,,,0.14549885592872133,0.002687029686632752,0.14040249032773372,0.14656531279044688,0.14727675095444595,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,4,,10000,,,,,,,,,,0.14360802447146606,0.003880647714119112,0.1362249312244725,0.1445751858429438,0.14727675095444595,0.0001,1.765221952685649e-05,0.0005662834557441313
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.0,1.0,8,,10000,,,,,,,,,,0.14024116608308618,0.004749936887928552,0.13128186917548032,0.1411898186003318,0.1460196382520773,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,0,,0,0.14727675095444595,,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,1,,10000,,,,,,,,,,0.14576855616696802,0.0034599032445906367,0.14016099546754274,0.14727675095444595,0.14727675095444595,0.0003,0.00010203035287762114,0.0008817517174022601
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,2,,10000,,,,,,,,,,0.14438865252139266,0.00462545018914592,0.1363586638943107,0.14595549210739006,0.14727675095444595,0.0007,0.00033912200289172947,0.0014443528574059384
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,4,,10000,,,,,,,,,,0.14147241055687604,0.006469860632424379,0.12975709304799884,0.14311329765776967,0.14727675095444595,0.0015,0.0009092536302792232,0.0024736068100540184
S2b,tree,80A-65A,4,8,32,2560.0,0.58,2.5,1.25,8,,10000,,,,,,,,,,0.1360955836936555,0.008328314297725722,0.12065012331776533,0.13796262779814278,0.14500855251073408,0.0063,0.004927543308452964,0.008051630612093718
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,0,,0,0.14727675095444595,,,,,,,,,0.14727675095444595,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,1,,10000,,,,,,,,,,0.14493555462402946,0.005740761409518296,0.13691268817637525,0.14727675095444595,0.14727675095444595,0.0028,0.0019379927682506323,0.004043869239640415
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,2,,10000,,,,,,,,,,0.1425240782720483,0.008549042133414333,0.12963901235185876,0.14496571141956424,0.14727675095444595,0.007,0.005544595653529791,0.008834040649548016
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,4,,10000,,,,,,,,,,0.13783412366941758,0.013155524875926375,0.11946884445151267,0.1409556251352709,0.14727675095444595,0.0166,0.014275004667175914,0.01929625859632878
S2b,tree,80A-65A,4,8,32,2560.0,0.58,3.0,1.5,8,,10000,,,,,,,,,,0.12967192724559046,0.0158983439883743,0.1042861094669541,0.13342620085321316,0.14361419924016966,0.0392,0.03556978700366839,0.04318411889584124
S2b,tree,80A-65A,4,8,32,2560.0,0.6,0.0,0.0,0,,0,0.1672767509544459,,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,0,,0,0.1672767509544459,,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,1,,10000,,,,,,,,,,0.1667212028963107,0.0012319314412734563,0.1642856405142678,0.1672767509544459,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,2,,10000,,,,,,,,,,0.16620742948472567,0.0016529492308102215,0.1629437763898323,0.16710993098408367,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,4,,10000,,,,,,,,,,0.16509957888775803,0.0022349979105290283,0.1606152863243652,0.1656397725175759,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,1.5,0.75,8,,10000,,,,,,,,,,0.16289967977261793,0.0028959076860416806,0.1573529356834568,0.1634192830604786,0.1666650660948064,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,0,,0,0.1672767509544459,,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,1,,10000,,,,,,,,,,0.16636969751253705,0.002046538950972688,0.16267004417381273,0.1672767509544459,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,2,,10000,,,,,,,,,,0.16549914187472214,0.0027472580325160006,0.16017997049723193,0.16664388089286775,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,4,,10000,,,,,,,,,,0.16363898684785333,0.0037190212393186975,0.1564125722605799,0.1645452796932857,0.1672767509544459,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.0,1.0,8,,10000,,,,,,,,,,0.16007688606833717,0.0048809714773099125,0.1510167955568905,0.16105208045662567,0.1659403411913197,0.0,0.0,0.00038401247776654115
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,0,,0,0.1672767509544459,,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,1,,10000,,,,,,,,,,0.16578284285696987,0.0034019830499088344,0.16022910269086016,0.1672767509544459,0.1672767509544459,0.0001,1.765221952685649e-05,0.0005662834557441313
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,2,,10000,,,,,,,,,,0.16427527374402612,0.004943171953825838,0.1557903210517385,0.1658941255971697,0.1672767509544459,0.0001,1.765221952685649e-05,0.0005662834557441313
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,4,,10000,,,,,,,,,,0.16147127553891727,0.006607991789656951,0.15008724005564342,0.16313388060989312,0.1672767509544459,0.0009,0.00047357165665044376,0.0017097495986561175
S2b,tree,80A-65A,4,8,32,2560.0,0.6,2.5,1.25,8,,10000,,,,,,,,,,0.1561278582355916,0.008373146774301479,0.14073188804311063,0.15809238041192392,0.1650241407657222,0.0013,0.0007599045488158861,0.002223109496508462
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,0,,0,0.1672767509544459,,,,,,,,,0.1672767509544459,0.0,,,,0.0,,
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,1,,10000,,,,,,,,,,0.1647364197732988,0.0071100399680594254,0.1562310356667277,0.1672767509544459,0.1672767509544459,0.0016,0.0009851240465054562,0.0025976595913322323
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,2,,10000,,,,,,,,,,0.16261713756207896,0.00844463971009568,0.15029523919030474,0.1650738635228405,0.1672767509544459,0.0022,0.0014533386585013621,0.003328984164363006
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,4,,10000,,,,,,,,,,0.1580117918269863,0.012793170409071672,0.1395036011101205,0.1610634349939821,0.1672767509544459,0.0065,0.005103392041684965,0.00827562827387061
S2b,tree,80A-65A,4,8,32,2560.0,0.6,3.0,1.5,8,,10000,,,,,,,,,,0.14974220598595153,0.01655361301873926,0.1236610451036991,0.15370288026965823,0.16369116328879452,0.0159,0.013627593060243819,0.018544207820729748
