case_id,topology,branch_inlet_config,num_branches,heads_per_branch,active_heads,total_flow_lpm,inlet_pressure_mpa,bead_height_mm,bead_height_std_mm,defect_count,p_bead,mc_iterations,terminal_pressure_mpa,pressure_margin_mpa,pass_fail,loss_pipe_mpa,loss_fitting_mpa,loss_bead_mpa,required_extra_inlet_pressure_mpa,worst_branch_index,ranking_or_location_id,mean_terminal_mpa,std_terminal_mpa,P5_terminal_mpa,P50_terminal_mpa,P95_terminal_mpa,fail_rate,fail_rate_CI95_low,fail_rate_CI95_high,pipe_size,delta_pressure_kpa,baseline_terminal_mpa,ranking
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09951514373834794,-0.00048485626165206686,FAIL,,,,,,0,,,,,,,,,50A,0.4849,0.10000003472214611,4
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09962879006267564,-0.00037120993732436824,FAIL,,,,,,1,,,,,,,,,50A,0.3712,0.10000003472214611,6
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09972728354375968,-0.0002727164562403295,FAIL,,,,,,2,,,,,,,,,50A,0.2728,0.10000003472214611,7
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09933005213419785,-0.0006699478658021563,FAIL,,,,,,3,,,,,,,,,40A,0.67,0.10000003472214611,2
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09957124586585928,-0.0004287541341407297,FAIL,,,,,,4,,,,,,,,,40A,0.4288,0.10000003472214611,5
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09947185269084677,-0.0005281473091532374,FAIL,,,,,,5,,,,,,,,,32A,0.5282,0.10000003472214611,3
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09905374449880198,-0.0009462555011980206,FAIL,,,,,,6,,,,,,,,,25A,0.9463,0.10000003472214611,1
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,0.5,,,,,0.09976346216631007,-0.00023653783368993153,FAIL,,,,,,7,,,,,,,,,25A,0.2366,0.10000003472214611,8
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.09898081355652208,-0.0010191864434779263,FAIL,,,,,,0,,,,,,,,,50A,1.0192,0.10000003472214611,4
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.09921969351721524,-0.000780306482784765,FAIL,,,,,,1,,,,,,,,,50A,0.7803,0.10000003472214611,6
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.0994267228164826,-0.0005732771835174066,FAIL,,,,,,2,,,,,,,,,50A,0.5733,0.10000003472214611,7
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.09857058963874424,-0.0014294103612557674,FAIL,,,,,,3,,,,,,,,,40A,1.4294,0.10000003472214611,2
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.09908518986876894,-0.0009148101312310697,FAIL,,,,,,4,,,,,,,,,40A,0.9148,0.10000003472214611,5
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.09886005541408047,-0.001139944585919539,FAIL,,,,,,5,,,,,,,,,32A,1.14,0.10000003472214611,3
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.09790349943309797,-0.0020965005669020403,FAIL,,,,,,6,,,,,,,,,25A,2.0965,0.10000003472214611,1
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.0,,,,,0.09947590089988408,-0.0005240991001159295,FAIL,,,,,,7,,,,,,,,,25A,0.5241,0.10000003472214611,8
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.09839086997744376,-0.0016091300225562488,FAIL,,,,,,0,,,,,,,,,50A,1.6092,0.10000003472214611,4
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.0987680179644834,-0.00123198203551661,FAIL,,,,,,1,,,,,,,,,50A,1.232,0.10000003472214611,6
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.09909487955325105,-0.0009051204467489526,FAIL,,,,,,2,,,,,,,,,50A,0.9052,0.10000003472214611,7
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.09770691578545568,-0.0022930842145443275,FAIL,,,,,,3,,,,,,,,,40A,2.2931,0.10000003472214611,2
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.09853243860266422,-0.0014675613973357815,FAIL,,,,,,4,,,,,,,,,40A,1.4676,0.10000003472214611,5
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.09814824357276519,-0.001851756427234813,FAIL,,,,,,5,,,,,,,,,32A,1.8518,0.10000003472214611,3
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.09649420066539459,-0.0035057993346054167,FAIL,,,,,,6,,,,,,,,,25A,3.5058,0.10000003472214611,1
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,1.5,,,,,0.09912357620795824,-0.0008764237920417667,FAIL,,,,,,7,,,,,,,,,25A,0.8765,0.10000003472214611,8
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.09773822021008863,-0.002261779789911378,FAIL,,,,,,0,,,,,,,,,50A,2.2618,0.10000003472214611,4
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.09826833298635215,-0.001731667013647853,FAIL,,,,,,1,,,,,,,,,50A,1.7317,0.10000003472214611,6
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.09872776405911379,-0.0012722359408862127,FAIL,,,,,,2,,,,,,,,,50A,1.2723,0.10000003472214611,8
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.09672139035415203,-0.003278609645847974,FAIL,,,,,,3,,,,,,,,,40A,3.2786,0.10000003472214611,2
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.0979017023266299,-0.0020982976733701086,FAIL,,,,,,4,,,,,,,,,40A,2.0983,0.10000003472214611,5
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.09731613971117928,-0.0026838602888207275,FAIL,,,,,,5,,,,,,,,,32A,2.6839,0.10000003472214611,3
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.09475257463686838,-0.005247425363131622,FAIL,,,,,,6,,,,,,,,,25A,5.2475,0.10000003472214611,1
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.0,,,,,0.09868816970082668,-0.001311830299173325,FAIL,,,,,,7,,,,,,,,,25A,1.3119,0.10000003472214611,7
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.09701469330743503,-0.0029853066925649707,FAIL,,,,,,0,,,,,,,,,50A,2.9853,0.10000003472214611,4
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.09771438270150798,-0.0022856172984920264,FAIL,,,,,,1,,,,,,,,,50A,2.2857,0.10000003472214611,6
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.09832078017637116,-0.0016792198236288414,FAIL,,,,,,2,,,,,,,,,50A,1.6793,0.10000003472214611,8
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.09559278904877641,-0.004407210951223595,FAIL,,,,,,3,,,,,,,,,40A,4.4072,0.10000003472214611,2
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.0971793974911895,-0.002820602508810499,FAIL,,,,,,4,,,,,,,,,40A,2.8206,0.10000003472214611,5
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.09633850379607517,-0.0036614962039248355,FAIL,,,,,,5,,,,,,,,,32A,3.6615,0.10000003472214611,3
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.09257998713530094,-0.007420012864699066,FAIL,,,,,,6,,,,,,,,,25A,7.42,0.10000003472214611,1
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,2.5,,,,,0.09814502282543483,-0.0018549771745651755,FAIL,,,,,,7,,,,,,,,,25A,1.855,0.10000003472214611,7
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.09621084873231875,-0.0037891512676812567,FAIL,,,,,,0,,,,,,,,,50A,3.7892,0.10000003472214611,4
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.09709893919868459,-0.0029010608013154138,FAIL,,,,,,1,,,,,,,,,50A,2.9011,0.10000003472214611,6
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.09786861760286822,-0.002131382397131787,FAIL,,,,,,2,,,,,,,,,50A,2.1314,0.10000003472214611,8
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.09429544658217334,-0.005704553417826663,FAIL,,,,,,3,,,,,,,,,40A,5.7046,0.10000003472214611,2
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.09634909831256352,-0.003650901687436481,FAIL,,,,,,4,,,,,,,,,40A,3.6509,0.10000003472214611,5
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.09518369538781668,-0.004816304612183325,FAIL,,,,,,5,,,,,,,,,32A,4.8163,0.10000003472214611,3
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.0898418970427342,-0.01015810295726581,FAIL,,,,,,6,,,,,,,,,25A,10.1581,0.10000003472214611,1
S1,tree,80A-65A,4,8,32,2560.0,0.5327232837677002,3.0,,,,,0.09746050030229314,-0.002539499697706865,FAIL,,,,,,7,,,,,,,,,25A,2.5395,0.10000003472214611,7
