case,desc,p_inlet_mpa,bead_mm,branch,head,node_id,FiPLSim_mpa,EPANET_mpa,error_mpa,error_pct
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,0,J_b0_h0,0.396098,0.395927,-0.00017,-0.043
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,1,J_b0_h1,0.360665,0.36045,-0.000215,-0.0597
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,2,J_b0_h2,0.334578,0.334328,-0.00025,-0.0748
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,3,J_b0_h3,0.281449,0.281105,-0.000344,-0.1223
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,4,J_b0_h4,0.247532,0.247122,-0.00041,-0.1656
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,5,J_b0_h5,0.209996,0.209497,-0.000499,-0.2377
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,6,J_b0_h6,0.153664,0.152985,-0.000679,-0.4422
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,0,7,J_b0_h7,0.139383,0.138647,-0.000737,-0.5284
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,0,J_b1_h0,0.370967,0.370676,-0.000292,-0.0787
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,1,J_b1_h1,0.335535,0.335198,-0.000337,-0.1004
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,2,J_b1_h2,0.309448,0.309076,-0.000372,-0.1202
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,3,J_b1_h3,0.256319,0.255853,-0.000466,-0.1817
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,4,J_b1_h4,0.222402,0.22187,-0.000531,-0.2389
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,5,J_b1_h5,0.184866,0.184245,-0.000621,-0.3358
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,6,J_b1_h6,0.128534,0.127733,-0.000801,-0.6231
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,1,7,J_b1_h7,0.114253,0.113395,-0.000858,-0.751
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,0,J_b2_h0,0.359634,0.359281,-0.000353,-0.0981
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,1,J_b2_h1,0.324201,0.323803,-0.000398,-0.1227
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,2,J_b2_h2,0.298114,0.297681,-0.000433,-0.1452
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,3,J_b2_h3,0.244985,0.244458,-0.000527,-0.215
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,4,J_b2_h4,0.211068,0.210475,-0.000592,-0.2806
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,5,J_b2_h5,0.173532,0.17285,-0.000682,-0.3928
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,6,J_b2_h6,0.1172,0.116338,-0.000862,-0.7354
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,2,7,J_b2_h7,0.102919,0.102,-0.000919,-0.8929
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,0,J_b3_h0,0.356691,0.356322,-0.00037,-0.1036
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,1,J_b3_h1,0.321259,0.320844,-0.000415,-0.1291
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,2,J_b3_h2,0.295172,0.294722,-0.00045,-0.1523
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,3,J_b3_h3,0.242043,0.241499,-0.000544,-0.2246
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,4,J_b3_h4,0.208125,0.207516,-0.000609,-0.2926
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,5,J_b3_h5,0.17059,0.169891,-0.000698,-0.4095
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,6,J_b3_h6,0.114258,0.113379,-0.000879,-0.769
E-B0-1,규정 경계 (P_ref≈0.5314),0.5327,0.0,3,7,J_b3_h7,0.099977,0.099041,-0.000936,-0.936
E-B0-2,경계 상방,0.55,0.0,0,0,J_b0_h0,0.413398,0.413228,-0.00017,-0.0412
E-B0-2,경계 상방,0.55,0.0,0,1,J_b0_h1,0.377965,0.37775,-0.000215,-0.057
E-B0-2,경계 상방,0.55,0.0,0,2,J_b0_h2,0.351878,0.351628,-0.00025,-0.0711
E-B0-2,경계 상방,0.55,0.0,0,3,J_b0_h3,0.298749,0.298405,-0.000344,-0.1152
E-B0-2,경계 상방,0.55,0.0,0,4,J_b0_h4,0.264832,0.264422,-0.00041,-0.1547
E-B0-2,경계 상방,0.55,0.0,0,5,J_b0_h5,0.227296,0.226797,-0.000499,-0.2196
E-B0-2,경계 상방,0.55,0.0,0,6,J_b0_h6,0.170964,0.170285,-0.000679,-0.3974
E-B0-2,경계 상방,0.55,0.0,0,7,J_b0_h7,0.156683,0.155947,-0.000737,-0.4701
E-B0-2,경계 상방,0.55,0.0,1,0,J_b1_h0,0.388267,0.387976,-0.000292,-0.0752
E-B0-2,경계 상방,0.55,0.0,1,1,J_b1_h1,0.352835,0.352498,-0.000337,-0.0955
E-B0-2,경계 상방,0.55,0.0,1,2,J_b1_h2,0.326748,0.326376,-0.000372,-0.1138
E-B0-2,경계 상방,0.55,0.0,1,3,J_b1_h3,0.273619,0.273153,-0.000466,-0.1702
E-B0-2,경계 상방,0.55,0.0,1,4,J_b1_h4,0.239702,0.23917,-0.000531,-0.2217
E-B0-2,경계 상방,0.55,0.0,1,5,J_b1_h5,0.202166,0.201545,-0.000621,-0.307
E-B0-2,경계 상방,0.55,0.0,1,6,J_b1_h6,0.145834,0.145033,-0.000801,-0.5492
E-B0-2,경계 상방,0.55,0.0,1,7,J_b1_h7,0.131553,0.130695,-0.000858,-0.6522
E-B0-2,경계 상방,0.55,0.0,2,0,J_b2_h0,0.376934,0.376581,-0.000353,-0.0936
E-B0-2,경계 상방,0.55,0.0,2,1,J_b2_h1,0.341501,0.341103,-0.000398,-0.1165
E-B0-2,경계 상방,0.55,0.0,2,2,J_b2_h2,0.315414,0.314981,-0.000433,-0.1372
E-B0-2,경계 상방,0.55,0.0,2,3,J_b2_h3,0.262285,0.261758,-0.000527,-0.2008
E-B0-2,경계 상방,0.55,0.0,2,4,J_b2_h4,0.228368,0.227775,-0.000592,-0.2594
E-B0-2,경계 상방,0.55,0.0,2,5,J_b2_h5,0.190832,0.19015,-0.000682,-0.3572
E-B0-2,경계 상방,0.55,0.0,2,6,J_b2_h6,0.1345,0.133638,-0.000862,-0.6408
E-B0-2,경계 상방,0.55,0.0,2,7,J_b2_h7,0.120219,0.1193,-0.000919,-0.7644
E-B0-2,경계 상방,0.55,0.0,3,0,J_b3_h0,0.373991,0.373622,-0.00037,-0.0988
E-B0-2,경계 상방,0.55,0.0,3,1,J_b3_h1,0.338559,0.338144,-0.000415,-0.1225
E-B0-2,경계 상방,0.55,0.0,3,2,J_b3_h2,0.312472,0.312022,-0.00045,-0.1439
E-B0-2,경계 상방,0.55,0.0,3,3,J_b3_h3,0.259343,0.258799,-0.000544,-0.2096
E-B0-2,경계 상방,0.55,0.0,3,4,J_b3_h4,0.225425,0.224816,-0.000609,-0.2702
E-B0-2,경계 상방,0.55,0.0,3,5,J_b3_h5,0.18789,0.187191,-0.000698,-0.3718
E-B0-2,경계 상방,0.55,0.0,3,6,J_b3_h6,0.131558,0.130679,-0.000879,-0.6679
E-B0-2,경계 상방,0.55,0.0,3,7,J_b3_h7,0.117277,0.116341,-0.000936,-0.7979
E-B0-3,설계 여유,0.6,0.0,0,0,J_b0_h0,0.463398,0.463228,-0.00017,-0.0367
E-B0-3,설계 여유,0.6,0.0,0,1,J_b0_h1,0.427965,0.42775,-0.000215,-0.0503
E-B0-3,설계 여유,0.6,0.0,0,2,J_b0_h2,0.401878,0.401628,-0.00025,-0.0623
E-B0-3,설계 여유,0.6,0.0,0,3,J_b0_h3,0.348749,0.348405,-0.000344,-0.0987
E-B0-3,설계 여유,0.6,0.0,0,4,J_b0_h4,0.314832,0.314422,-0.00041,-0.1302
E-B0-3,설계 여유,0.6,0.0,0,5,J_b0_h5,0.277296,0.276797,-0.000499,-0.18
E-B0-3,설계 여유,0.6,0.0,0,6,J_b0_h6,0.220964,0.220285,-0.000679,-0.3075
E-B0-3,설계 여유,0.6,0.0,0,7,J_b0_h7,0.206683,0.205947,-0.000737,-0.3563
E-B0-3,설계 여유,0.6,0.0,1,0,J_b1_h0,0.438267,0.437976,-0.000292,-0.0666
E-B0-3,설계 여유,0.6,0.0,1,1,J_b1_h1,0.402835,0.402498,-0.000337,-0.0836
E-B0-3,설계 여유,0.6,0.0,1,2,J_b1_h2,0.376748,0.376376,-0.000372,-0.0987
E-B0-3,설계 여유,0.6,0.0,1,3,J_b1_h3,0.323619,0.323153,-0.000466,-0.1439
E-B0-3,설계 여유,0.6,0.0,1,4,J_b1_h4,0.289702,0.28917,-0.000531,-0.1834
E-B0-3,설계 여유,0.6,0.0,1,5,J_b1_h5,0.252166,0.251545,-0.000621,-0.2462
E-B0-3,설계 여유,0.6,0.0,1,6,J_b1_h6,0.195834,0.195033,-0.000801,-0.409
E-B0-3,설계 여유,0.6,0.0,1,7,J_b1_h7,0.181553,0.180695,-0.000858,-0.4726
E-B0-3,설계 여유,0.6,0.0,2,0,J_b2_h0,0.426934,0.426581,-0.000353,-0.0826
E-B0-3,설계 여유,0.6,0.0,2,1,J_b2_h1,0.391501,0.391103,-0.000398,-0.1016
E-B0-3,설계 여유,0.6,0.0,2,2,J_b2_h2,0.365414,0.364981,-0.000433,-0.1184
E-B0-3,설계 여유,0.6,0.0,2,3,J_b2_h3,0.312285,0.311758,-0.000527,-0.1687
E-B0-3,설계 여유,0.6,0.0,2,4,J_b2_h4,0.278368,0.277775,-0.000592,-0.2128
E-B0-3,설계 여유,0.6,0.0,2,5,J_b2_h5,0.240832,0.24015,-0.000682,-0.2831
E-B0-3,설계 여유,0.6,0.0,2,6,J_b2_h6,0.1845,0.183638,-0.000862,-0.4671
E-B0-3,설계 여유,0.6,0.0,2,7,J_b2_h7,0.170219,0.1693,-0.000919,-0.5399
E-B0-3,설계 여유,0.6,0.0,3,0,J_b3_h0,0.423991,0.423622,-0.00037,-0.0872
E-B0-3,설계 여유,0.6,0.0,3,1,J_b3_h1,0.388559,0.388144,-0.000415,-0.1067
E-B0-3,설계 여유,0.6,0.0,3,2,J_b3_h2,0.362472,0.362022,-0.00045,-0.124
E-B0-3,설계 여유,0.6,0.0,3,3,J_b3_h3,0.309343,0.308799,-0.000544,-0.1757
E-B0-3,설계 여유,0.6,0.0,3,4,J_b3_h4,0.275425,0.274816,-0.000609,-0.2211
E-B0-3,설계 여유,0.6,0.0,3,5,J_b3_h5,0.23789,0.237191,-0.000698,-0.2936
E-B0-3,설계 여유,0.6,0.0,3,6,J_b3_h6,0.181558,0.180679,-0.000879,-0.484
E-B0-3,설계 여유,0.6,0.0,3,7,J_b3_h7,0.167277,0.166341,-0.000936,-0.5594
E-B0-4,중간 고압,0.7,0.0,0,0,J_b0_h0,0.563398,0.563227,-0.00017,-0.0302
E-B0-4,중간 고압,0.7,0.0,0,1,J_b0_h1,0.527965,0.52775,-0.000215,-0.0408
E-B0-4,중간 고압,0.7,0.0,0,2,J_b0_h2,0.501878,0.501628,-0.00025,-0.0499
E-B0-4,중간 고압,0.7,0.0,0,3,J_b0_h3,0.448749,0.448405,-0.000344,-0.0767
E-B0-4,중간 고압,0.7,0.0,0,4,J_b0_h4,0.414832,0.414422,-0.00041,-0.0988
E-B0-4,중간 고압,0.7,0.0,0,5,J_b0_h5,0.377296,0.376797,-0.000499,-0.1323
E-B0-4,중간 고압,0.7,0.0,0,6,J_b0_h6,0.320964,0.320285,-0.000679,-0.2117
E-B0-4,중간 고압,0.7,0.0,0,7,J_b0_h7,0.306683,0.305947,-0.000737,-0.2402
E-B0-4,중간 고압,0.7,0.0,1,0,J_b1_h0,0.538267,0.537976,-0.000292,-0.0542
E-B0-4,중간 고압,0.7,0.0,1,1,J_b1_h1,0.502835,0.502498,-0.000337,-0.067
E-B0-4,중간 고압,0.7,0.0,1,2,J_b1_h2,0.476748,0.476376,-0.000372,-0.078
E-B0-4,중간 고압,0.7,0.0,1,3,J_b1_h3,0.423619,0.423153,-0.000466,-0.11
E-B0-4,중간 고압,0.7,0.0,1,4,J_b1_h4,0.389702,0.38917,-0.000531,-0.1363
E-B0-4,중간 고압,0.7,0.0,1,5,J_b1_h5,0.352166,0.351545,-0.000621,-0.1763
E-B0-4,중간 고압,0.7,0.0,1,6,J_b1_h6,0.295834,0.295033,-0.000801,-0.2707
E-B0-4,중간 고압,0.7,0.0,1,7,J_b1_h7,0.281553,0.280695,-0.000858,-0.3048
E-B0-4,중간 고압,0.7,0.0,2,0,J_b2_h0,0.526934,0.526581,-0.000353,-0.0669
E-B0-4,중간 고압,0.7,0.0,2,1,J_b2_h1,0.491501,0.491103,-0.000398,-0.081
E-B0-4,중간 고압,0.7,0.0,2,2,J_b2_h2,0.465414,0.464981,-0.000433,-0.093
E-B0-4,중간 고압,0.7,0.0,2,3,J_b2_h3,0.412285,0.411758,-0.000527,-0.1278
E-B0-4,중간 고압,0.7,0.0,2,4,J_b2_h4,0.378368,0.377775,-0.000592,-0.1565
E-B0-4,중간 고압,0.7,0.0,2,5,J_b2_h5,0.340832,0.34015,-0.000682,-0.2
E-B0-4,중간 고압,0.7,0.0,2,6,J_b2_h6,0.2845,0.283638,-0.000862,-0.3029
E-B0-4,중간 고압,0.7,0.0,2,7,J_b2_h7,0.270219,0.2693,-0.000919,-0.3401
E-B0-4,중간 고압,0.7,0.0,3,0,J_b3_h0,0.523991,0.523622,-0.00037,-0.0705
E-B0-4,중간 고압,0.7,0.0,3,1,J_b3_h1,0.488559,0.488144,-0.000415,-0.0849
E-B0-4,중간 고압,0.7,0.0,3,2,J_b3_h2,0.462472,0.462022,-0.00045,-0.0972
E-B0-4,중간 고압,0.7,0.0,3,3,J_b3_h3,0.409343,0.408799,-0.000544,-0.1328
E-B0-4,중간 고압,0.7,0.0,3,4,J_b3_h4,0.375425,0.374816,-0.000609,-0.1622
E-B0-4,중간 고압,0.7,0.0,3,5,J_b3_h5,0.33789,0.337191,-0.000699,-0.2067
E-B0-4,중간 고압,0.7,0.0,3,6,J_b3_h6,0.281558,0.280679,-0.000879,-0.3121
E-B0-4,중간 고압,0.7,0.0,3,7,J_b3_h7,0.267277,0.266341,-0.000936,-0.3501
E-B0-5,고압 선형성,0.8,0.0,0,0,J_b0_h0,0.663398,0.663227,-0.00017,-0.0257
E-B0-5,고압 선형성,0.8,0.0,0,1,J_b0_h1,0.627965,0.62775,-0.000215,-0.0343
E-B0-5,고압 선형성,0.8,0.0,0,2,J_b0_h2,0.601878,0.601628,-0.00025,-0.0416
E-B0-5,고압 선형성,0.8,0.0,0,3,J_b0_h3,0.548749,0.548405,-0.000344,-0.0627
E-B0-5,고압 선형성,0.8,0.0,0,4,J_b0_h4,0.514832,0.514422,-0.00041,-0.0796
E-B0-5,고압 선형성,0.8,0.0,0,5,J_b0_h5,0.477296,0.476797,-0.000499,-0.1046
E-B0-5,고압 선형성,0.8,0.0,0,6,J_b0_h6,0.420964,0.420285,-0.000679,-0.1614
E-B0-5,고압 선형성,0.8,0.0,0,7,J_b0_h7,0.406683,0.405947,-0.000737,-0.1811
E-B0-5,고압 선형성,0.8,0.0,1,0,J_b1_h0,0.638267,0.637976,-0.000292,-0.0457
E-B0-5,고압 선형성,0.8,0.0,1,1,J_b1_h1,0.602835,0.602498,-0.000337,-0.0559
E-B0-5,고압 선형성,0.8,0.0,1,2,J_b1_h2,0.576748,0.576376,-0.000372,-0.0645
E-B0-5,고압 선형성,0.8,0.0,1,3,J_b1_h3,0.523619,0.523153,-0.000466,-0.089
E-B0-5,고압 선형성,0.8,0.0,1,4,J_b1_h4,0.489702,0.48917,-0.000531,-0.1085
E-B0-5,고압 선형성,0.8,0.0,1,5,J_b1_h5,0.452166,0.451545,-0.000621,-0.1373
E-B0-5,고압 선형성,0.8,0.0,1,6,J_b1_h6,0.395834,0.395033,-0.000801,-0.2023
E-B0-5,고압 선형성,0.8,0.0,1,7,J_b1_h7,0.381553,0.380695,-0.000858,-0.2249
E-B0-5,고압 선형성,0.8,0.0,2,0,J_b2_h0,0.626934,0.626581,-0.000353,-0.0563
E-B0-5,고압 선형성,0.8,0.0,2,1,J_b2_h1,0.591501,0.591103,-0.000398,-0.0673
E-B0-5,고압 선형성,0.8,0.0,2,2,J_b2_h2,0.565414,0.564981,-0.000433,-0.0765
E-B0-5,고압 선형성,0.8,0.0,2,3,J_b2_h3,0.512285,0.511758,-0.000527,-0.1028
E-B0-5,고압 선형성,0.8,0.0,2,4,J_b2_h4,0.478368,0.477775,-0.000592,-0.1238
E-B0-5,고압 선형성,0.8,0.0,2,5,J_b2_h5,0.440832,0.44015,-0.000682,-0.1546
E-B0-5,고압 선형성,0.8,0.0,2,6,J_b2_h6,0.3845,0.383638,-0.000862,-0.2242
E-B0-5,고압 선형성,0.8,0.0,2,7,J_b2_h7,0.370219,0.3693,-0.000919,-0.2482
E-B0-5,고압 선형성,0.8,0.0,3,0,J_b3_h0,0.623991,0.623622,-0.00037,-0.0592
E-B0-5,고압 선형성,0.8,0.0,3,1,J_b3_h1,0.588559,0.588144,-0.000415,-0.0705
E-B0-5,고압 선형성,0.8,0.0,3,2,J_b3_h2,0.562472,0.562022,-0.00045,-0.0799
E-B0-5,고압 선형성,0.8,0.0,3,3,J_b3_h3,0.509343,0.508799,-0.000544,-0.1067
E-B0-5,고압 선형성,0.8,0.0,3,4,J_b3_h4,0.475425,0.474816,-0.000609,-0.1281
E-B0-5,고압 선형성,0.8,0.0,3,5,J_b3_h5,0.43789,0.437191,-0.000699,-0.1595
E-B0-5,고압 선형성,0.8,0.0,3,6,J_b3_h6,0.381558,0.380679,-0.000879,-0.2303
E-B0-5,고압 선형성,0.8,0.0,3,7,J_b3_h7,0.367277,0.366341,-0.000936,-0.2548
E-B1-1,1.5mm 임계압,0.5465,1.5,0,0,J_b0_h0,0.408289,0.408119,-0.000169,-0.0415
E-B1-1,1.5mm 임계압,0.5465,1.5,0,1,J_b0_h1,0.371624,0.37141,-0.000214,-0.0575
E-B1-1,1.5mm 임계압,0.5465,1.5,0,2,J_b0_h2,0.344632,0.344384,-0.000248,-0.072
E-B1-1,1.5mm 임계압,0.5465,1.5,0,3,J_b0_h3,0.28921,0.288869,-0.000341,-0.1178
E-B1-1,1.5mm 임계압,0.5465,1.5,0,4,J_b0_h4,0.253825,0.253419,-0.000405,-0.1597
E-B1-1,1.5mm 임계압,0.5465,1.5,0,5,J_b0_h5,0.214437,0.213944,-0.000494,-0.2302
E-B1-1,1.5mm 임계압,0.5465,1.5,0,6,J_b0_h6,0.1546,0.153928,-0.000672,-0.4345
E-B1-1,1.5mm 임계압,0.5465,1.5,0,7,J_b0_h7,0.139442,0.138714,-0.000728,-0.5223
E-B1-1,1.5mm 임계압,0.5465,1.5,1,0,J_b1_h0,0.383158,0.382867,-0.000291,-0.0759
E-B1-1,1.5mm 임계압,0.5465,1.5,1,1,J_b1_h1,0.346494,0.346158,-0.000335,-0.0968
E-B1-1,1.5mm 임계압,0.5465,1.5,1,2,J_b1_h2,0.319502,0.319132,-0.00037,-0.1157
E-B1-1,1.5mm 임계압,0.5465,1.5,1,3,J_b1_h3,0.264079,0.263617,-0.000462,-0.175
E-B1-1,1.5mm 임계압,0.5465,1.5,1,4,J_b1_h4,0.228694,0.228168,-0.000527,-0.2304
E-B1-1,1.5mm 임계압,0.5465,1.5,1,5,J_b1_h5,0.189307,0.188692,-0.000615,-0.325
E-B1-1,1.5mm 임계압,0.5465,1.5,1,6,J_b1_h6,0.129469,0.128676,-0.000793,-0.6127
E-B1-1,1.5mm 임계압,0.5465,1.5,1,7,J_b1_h7,0.114312,0.113462,-0.00085,-0.7435
E-B1-1,1.5mm 임계압,0.5465,1.5,2,0,J_b2_h0,0.371824,0.371473,-0.000352,-0.0946
E-B1-1,1.5mm 임계압,0.5465,1.5,2,1,J_b2_h1,0.33516,0.334763,-0.000396,-0.1182
E-B1-1,1.5mm 임계압,0.5465,1.5,2,2,J_b2_h2,0.308168,0.307737,-0.000431,-0.1397
E-B1-1,1.5mm 임계압,0.5465,1.5,2,3,J_b2_h3,0.252745,0.252222,-0.000523,-0.207
E-B1-1,1.5mm 임계압,0.5465,1.5,2,4,J_b2_h4,0.217361,0.216773,-0.000588,-0.2704
E-B1-1,1.5mm 임계압,0.5465,1.5,2,5,J_b2_h5,0.177973,0.177297,-0.000676,-0.3799
E-B1-1,1.5mm 임계압,0.5465,1.5,2,6,J_b2_h6,0.118136,0.117281,-0.000854,-0.7231
E-B1-1,1.5mm 임계압,0.5465,1.5,2,7,J_b2_h7,0.102978,0.102067,-0.000911,-0.8845
E-B1-1,1.5mm 임계압,0.5465,1.5,3,0,J_b3_h0,0.368882,0.368514,-0.000369,-0.0999
E-B1-1,1.5mm 임계압,0.5465,1.5,3,1,J_b3_h1,0.332217,0.331804,-0.000413,-0.1243
E-B1-1,1.5mm 임계압,0.5465,1.5,3,2,J_b3_h2,0.305226,0.304778,-0.000447,-0.1466
E-B1-1,1.5mm 임계압,0.5465,1.5,3,3,J_b3_h3,0.249803,0.249263,-0.00054,-0.2161
E-B1-1,1.5mm 임계압,0.5465,1.5,3,4,J_b3_h4,0.214418,0.213814,-0.000605,-0.282
E-B1-1,1.5mm 임계압,0.5465,1.5,3,5,J_b3_h5,0.175031,0.174338,-0.000693,-0.3959
E-B1-1,1.5mm 임계압,0.5465,1.5,3,6,J_b3_h6,0.115193,0.114322,-0.000871,-0.7561
E-B1-1,1.5mm 임계압,0.5465,1.5,3,7,J_b3_h7,0.100036,0.099108,-0.000928,-0.9273
E-B1-2,3.0mm 임계압,0.5684,3.0,0,0,J_b0_h0,0.428009,0.427841,-0.000168,-0.0393
E-B1-2,3.0mm 임계압,0.5684,3.0,0,1,J_b0_h1,0.389675,0.389463,-0.000211,-0.0543
E-B1-2,3.0mm 임계압,0.5684,3.0,0,2,J_b0_h2,0.361457,0.361212,-0.000245,-0.0678
E-B1-2,3.0mm 임계압,0.5684,3.0,0,3,J_b0_h3,0.302623,0.302287,-0.000336,-0.1109
E-B1-2,3.0mm 임계압,0.5684,3.0,0,4,J_b0_h4,0.265055,0.264656,-0.000399,-0.1505
E-B1-2,3.0mm 임계압,0.5684,3.0,0,5,J_b0_h5,0.222703,0.222217,-0.000486,-0.218
E-B1-2,3.0mm 임계압,0.5684,3.0,0,6,J_b0_h6,0.156213,0.155553,-0.00066,-0.4223
E-B1-2,3.0mm 임계압,0.5684,3.0,0,7,J_b0_h7,0.139392,0.138677,-0.000715,-0.5132
E-B1-2,3.0mm 임계압,0.5684,3.0,1,0,J_b1_h0,0.402878,0.402589,-0.00029,-0.0719
E-B1-2,3.0mm 임계압,0.5684,3.0,1,1,J_b1_h1,0.364544,0.364211,-0.000333,-0.0913
E-B1-2,3.0mm 임계압,0.5684,3.0,1,2,J_b1_h2,0.336326,0.33596,-0.000367,-0.109
E-B1-2,3.0mm 임계압,0.5684,3.0,1,3,J_b1_h3,0.277492,0.277035,-0.000457,-0.1648
E-B1-2,3.0mm 임계압,0.5684,3.0,1,4,J_b1_h4,0.239924,0.239404,-0.000521,-0.217
E-B1-2,3.0mm 임계압,0.5684,3.0,1,5,J_b1_h5,0.197572,0.196965,-0.000607,-0.3073
E-B1-2,3.0mm 임계압,0.5684,3.0,1,6,J_b1_h6,0.131082,0.130301,-0.000781,-0.596
E-B1-2,3.0mm 임계압,0.5684,3.0,1,7,J_b1_h7,0.114262,0.113425,-0.000837,-0.7324
E-B1-2,3.0mm 임계압,0.5684,3.0,2,0,J_b2_h0,0.391544,0.391194,-0.00035,-0.0895
E-B1-2,3.0mm 임계압,0.5684,3.0,2,1,J_b2_h1,0.353211,0.352817,-0.000394,-0.1115
E-B1-2,3.0mm 임계압,0.5684,3.0,2,2,J_b2_h2,0.324993,0.324565,-0.000428,-0.1316
E-B1-2,3.0mm 임계압,0.5684,3.0,2,3,J_b2_h3,0.266159,0.26564,-0.000518,-0.1947
E-B1-2,3.0mm 임계압,0.5684,3.0,2,4,J_b2_h4,0.22859,0.228009,-0.000581,-0.2544
E-B1-2,3.0mm 임계압,0.5684,3.0,2,5,J_b2_h5,0.186238,0.18557,-0.000668,-0.3587
E-B1-2,3.0mm 임계압,0.5684,3.0,2,6,J_b2_h6,0.119749,0.118906,-0.000842,-0.7033
E-B1-2,3.0mm 임계압,0.5684,3.0,2,7,J_b2_h7,0.102928,0.10203,-0.000898,-0.8722
E-B1-2,3.0mm 임계압,0.5684,3.0,3,0,J_b3_h0,0.388602,0.388235,-0.000367,-0.0945
E-B1-2,3.0mm 임계압,0.5684,3.0,3,1,J_b3_h1,0.350268,0.349858,-0.000411,-0.1173
E-B1-2,3.0mm 임계압,0.5684,3.0,3,2,J_b3_h2,0.32205,0.321606,-0.000444,-0.138
E-B1-2,3.0mm 임계압,0.5684,3.0,3,3,J_b3_h3,0.263216,0.262681,-0.000535,-0.2032
E-B1-2,3.0mm 임계압,0.5684,3.0,3,4,J_b3_h4,0.225648,0.22505,-0.000598,-0.2651
E-B1-2,3.0mm 임계압,0.5684,3.0,3,5,J_b3_h5,0.183296,0.182611,-0.000685,-0.3736
E-B1-2,3.0mm 임계압,0.5684,3.0,3,6,J_b3_h6,0.116806,0.115947,-0.000859,-0.7354
E-B1-2,3.0mm 임계압,0.5684,3.0,3,7,J_b3_h7,0.099986,0.099071,-0.000915,-0.9147
E-B1-3,여유압+1.5mm,0.6,1.5,0,0,J_b0_h0,0.461789,0.461619,-0.000169,-0.0367
E-B1-3,여유압+1.5mm,0.6,1.5,0,1,J_b0_h1,0.425124,0.42491,-0.000214,-0.0503
E-B1-3,여유압+1.5mm,0.6,1.5,0,2,J_b0_h2,0.398132,0.397884,-0.000248,-0.0623
E-B1-3,여유압+1.5mm,0.6,1.5,0,3,J_b0_h3,0.34271,0.342369,-0.000341,-0.0994
E-B1-3,여유압+1.5mm,0.6,1.5,0,4,J_b0_h4,0.307325,0.306919,-0.000405,-0.1319
E-B1-3,여유압+1.5mm,0.6,1.5,0,5,J_b0_h5,0.267937,0.267444,-0.000494,-0.1842
E-B1-3,여유압+1.5mm,0.6,1.5,0,6,J_b0_h6,0.2081,0.207428,-0.000672,-0.3228
E-B1-3,여유압+1.5mm,0.6,1.5,0,7,J_b0_h7,0.192942,0.192214,-0.000728,-0.3775
E-B1-3,여유압+1.5mm,0.6,1.5,1,0,J_b1_h0,0.436658,0.436367,-0.000291,-0.0666
E-B1-3,여유압+1.5mm,0.6,1.5,1,1,J_b1_h1,0.399994,0.399658,-0.000335,-0.0838
E-B1-3,여유압+1.5mm,0.6,1.5,1,2,J_b1_h2,0.373002,0.372632,-0.00037,-0.0991
E-B1-3,여유압+1.5mm,0.6,1.5,1,3,J_b1_h3,0.317579,0.317117,-0.000462,-0.1455
E-B1-3,여유압+1.5mm,0.6,1.5,1,4,J_b1_h4,0.282194,0.281668,-0.000527,-0.1867
E-B1-3,여유압+1.5mm,0.6,1.5,1,5,J_b1_h5,0.242807,0.242192,-0.000615,-0.2534
E-B1-3,여유압+1.5mm,0.6,1.5,1,6,J_b1_h6,0.182969,0.182176,-0.000793,-0.4336
E-B1-3,여유압+1.5mm,0.6,1.5,1,7,J_b1_h7,0.167812,0.166962,-0.00085,-0.5064
E-B1-3,여유압+1.5mm,0.6,1.5,2,0,J_b2_h0,0.425324,0.424973,-0.000352,-0.0827
E-B1-3,여유압+1.5mm,0.6,1.5,2,1,J_b2_h1,0.38866,0.388263,-0.000396,-0.1019
E-B1-3,여유압+1.5mm,0.6,1.5,2,2,J_b2_h2,0.361668,0.361237,-0.000431,-0.1191
E-B1-3,여유압+1.5mm,0.6,1.5,2,3,J_b2_h3,0.306245,0.305722,-0.000523,-0.1708
E-B1-3,여유압+1.5mm,0.6,1.5,2,4,J_b2_h4,0.270861,0.270273,-0.000588,-0.217
E-B1-3,여유압+1.5mm,0.6,1.5,2,5,J_b2_h5,0.231473,0.230797,-0.000676,-0.2921
E-B1-3,여유압+1.5mm,0.6,1.5,2,6,J_b2_h6,0.171636,0.170781,-0.000854,-0.4977
E-B1-3,여유압+1.5mm,0.6,1.5,2,7,J_b2_h7,0.156478,0.155567,-0.000911,-0.5821
E-B1-3,여유압+1.5mm,0.6,1.5,3,0,J_b3_h0,0.422382,0.422014,-0.000369,-0.0873
E-B1-3,여유압+1.5mm,0.6,1.5,3,1,J_b3_h1,0.385717,0.385304,-0.000413,-0.1071
E-B1-3,여유압+1.5mm,0.6,1.5,3,2,J_b3_h2,0.358726,0.358278,-0.000447,-0.1247
E-B1-3,여유압+1.5mm,0.6,1.5,3,3,J_b3_h3,0.303303,0.302763,-0.00054,-0.178
E-B1-3,여유압+1.5mm,0.6,1.5,3,4,J_b3_h4,0.267918,0.267314,-0.000605,-0.2257
E-B1-3,여유압+1.5mm,0.6,1.5,3,5,J_b3_h5,0.228531,0.227838,-0.000693,-0.3032
E-B1-3,여유압+1.5mm,0.6,1.5,3,6,J_b3_h6,0.168693,0.167822,-0.000871,-0.5163
E-B1-3,여유압+1.5mm,0.6,1.5,3,7,J_b3_h7,0.153536,0.152608,-0.000928,-0.6042
E-B1-4,여유압+3.0mm,0.6,3.0,0,0,J_b0_h0,0.459609,0.459441,-0.000168,-0.0366
E-B1-4,여유압+3.0mm,0.6,3.0,0,1,J_b0_h1,0.421275,0.421063,-0.000211,-0.0502
E-B1-4,여유압+3.0mm,0.6,3.0,0,2,J_b0_h2,0.393057,0.392812,-0.000245,-0.0624
E-B1-4,여유압+3.0mm,0.6,3.0,0,3,J_b0_h3,0.334223,0.333887,-0.000336,-0.1004
E-B1-4,여유압+3.0mm,0.6,3.0,0,4,J_b0_h4,0.296655,0.296256,-0.000399,-0.1345
E-B1-4,여유압+3.0mm,0.6,3.0,0,5,J_b0_h5,0.254303,0.253817,-0.000486,-0.191
E-B1-4,여유압+3.0mm,0.6,3.0,0,6,J_b0_h6,0.187813,0.187153,-0.00066,-0.3513
E-B1-4,여유압+3.0mm,0.6,3.0,0,7,J_b0_h7,0.170992,0.170277,-0.000715,-0.4183
E-B1-4,여유압+3.0mm,0.6,3.0,1,0,J_b1_h0,0.434478,0.434189,-0.00029,-0.0666
E-B1-4,여유압+3.0mm,0.6,3.0,1,1,J_b1_h1,0.396144,0.395811,-0.000333,-0.0841
E-B1-4,여유압+3.0mm,0.6,3.0,1,2,J_b1_h2,0.367926,0.36756,-0.000367,-0.0996
E-B1-4,여유압+3.0mm,0.6,3.0,1,3,J_b1_h3,0.309092,0.308635,-0.000457,-0.1479
E-B1-4,여유압+3.0mm,0.6,3.0,1,4,J_b1_h4,0.271524,0.271004,-0.000521,-0.1917
E-B1-4,여유압+3.0mm,0.6,3.0,1,5,J_b1_h5,0.229172,0.228565,-0.000607,-0.2649
E-B1-4,여유압+3.0mm,0.6,3.0,1,6,J_b1_h6,0.162682,0.161901,-0.000781,-0.4802
E-B1-4,여유압+3.0mm,0.6,3.0,1,7,J_b1_h7,0.145862,0.145025,-0.000837,-0.5737
E-B1-4,여유압+3.0mm,0.6,3.0,2,0,J_b2_h0,0.423144,0.422794,-0.00035,-0.0828
E-B1-4,여유압+3.0mm,0.6,3.0,2,1,J_b2_h1,0.384811,0.384417,-0.000394,-0.1024
E-B1-4,여유압+3.0mm,0.6,3.0,2,2,J_b2_h2,0.356593,0.356165,-0.000428,-0.1199
E-B1-4,여유압+3.0mm,0.6,3.0,2,3,J_b2_h3,0.297759,0.29724,-0.000518,-0.174
E-B1-4,여유압+3.0mm,0.6,3.0,2,4,J_b2_h4,0.26019,0.259609,-0.000581,-0.2235
E-B1-4,여유압+3.0mm,0.6,3.0,2,5,J_b2_h5,0.217838,0.21717,-0.000668,-0.3067
E-B1-4,여유압+3.0mm,0.6,3.0,2,6,J_b2_h6,0.151349,0.150506,-0.000842,-0.5565
E-B1-4,여유압+3.0mm,0.6,3.0,2,7,J_b2_h7,0.134528,0.13363,-0.000898,-0.6674
E-B1-4,여유압+3.0mm,0.6,3.0,3,0,J_b3_h0,0.420202,0.419835,-0.000367,-0.0874
E-B1-4,여유압+3.0mm,0.6,3.0,3,1,J_b3_h1,0.381868,0.381458,-0.000411,-0.1075
E-B1-4,여유압+3.0mm,0.6,3.0,3,2,J_b3_h2,0.35365,0.353206,-0.000444,-0.1257
E-B1-4,여유압+3.0mm,0.6,3.0,3,3,J_b3_h3,0.294816,0.294281,-0.000535,-0.1814
E-B1-4,여유압+3.0mm,0.6,3.0,3,4,J_b3_h4,0.257248,0.25665,-0.000598,-0.2326
E-B1-4,여유압+3.0mm,0.6,3.0,3,5,J_b3_h5,0.214896,0.214211,-0.000685,-0.3187
E-B1-4,여유압+3.0mm,0.6,3.0,3,6,J_b3_h6,0.148406,0.147547,-0.000859,-0.5788
E-B1-4,여유압+3.0mm,0.6,3.0,3,7,J_b3_h7,0.131586,0.130671,-0.000915,-0.695
